# thermophysical properties of attic defined in user/L_SW_Door2WindowsL/zones/attic.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name
     3,     0  #  1 to_main      ceiling_r   
     2,     0  #  2 SecondWestSlope asphalt     
     2,     0  #  3 FirstSouthSlope asphalt     
     2,     0  #  4 WestGableEnd cladding    
     2,     0  #  5 NorthSlope   asphalt     
     2,     0  #  6 EastSlope    asphalt     
     3,     0  #  7 SouthGableEnd cladding    
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     | ness(m)|type|  temp | factor | factor |     |
     0.1500,     700.0,    1420.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  1  1
     0.0360,     480.0,    1050.0,  0.2411,   0,   0.00, 0.00000, 0.00000  #     2
     0.1900,     950.0,     840.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #     3
     0.0296,    7690.0,    1340.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #  2  1
     0.1155,     540.0,    1210.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #     2
     0.0296,    7690.0,    1340.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #  3  1
     0.1155,     540.0,    1210.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #     2
     0.0296,    7690.0,    1340.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #  4  1
     0.1155,     540.0,    1210.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #     2
     0.0296,    7690.0,    1340.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #  5  1
     0.1155,     540.0,    1210.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #     2
     0.0296,    7690.0,    1340.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #  6  1
     0.1155,     540.0,    1210.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #     2
     0.2301,     720.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  7  1
     0.0200,      32.0,     920.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #     2
     1.9500,    2240.0,     900.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #     3
# for each surface            : inside face emissivity
#    1    2    3    4    5    6    7
 0.91 0.91 0.91 0.91 0.91 0.91 0.91
#                             : outside face emissivity
 0.50 0.50 0.50 0.50 0.50 0.50 0.50
#                             : inside face solar absorptivity
 0.50 0.50 0.50 0.50 0.50 0.50 0.50
#                             : outside face solar absorptivity
 0.90 0.90 0.90 0.90 0.90 0.90 0.90
