# thermophysical properties of passage defined in ../zones/passage.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 prt_dg       block_part  
     1,     0  #  2 prt_rad      block_part  
     1,     0  #  3 prt_exch     block_part  
     1,     0  #  4 prt_mix      block_part  
     4,     1  #  5 right        ext_wall    
     4,     1  #  6 north        ext_wall    
     4,     1  #  7 left         ext_wall    
     2,     0  #  8 ceil         ceiling     
     6,     0  #  9 floor        passg_floor 
     1,     0  # 10 door_dg      door        
     1,     0  # 11 door_rad     door        
     1,     0  # 12 door_exch    door        
     1,     0  # 13 door_mix     door        
     1,     0  # 14 door         door        
     3,     1  # 15 glaz         dbl_glz     
# air gap position & resistance for surface  5
  2,   0.170,
# air gap position & resistance for surface  6
  2,   0.170,
# air gap position & resistance for surface  7
  2,   0.170,
# air gap position & resistance for surface 15
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  1  1
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  2  1
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  3  1
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  4  1
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  5  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.0600,     300.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     0.1600,     600.0,    1000.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  6  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.0600,     300.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     0.1600,     600.0,    1000.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  7  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.0600,     300.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     0.1600,     600.0,    1000.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     4
     0.0400,     250.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  8  1
     0.4200,    1200.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     2
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  9  1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #     2
     0.3600,    1840.0,     840.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     3
     1.4000,    2100.0,     653.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     4
     1.4000,    2100.0,     650.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     5
     0.0600,     186.0,    1360.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #     6
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 10  1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 11  1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 12  1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 13  1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 14  1
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 15  1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #     3
# for each surface: inside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.83000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.83000
# for each surface: inside face solar absorptivity
 0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.50000,0.60000,0.65000,0.65000,0.65000,0.65000,0.65000,0.0500000
# for each surface: outside face solar absorptivity
 0.65000,0.65000,0.65000,0.65000,0.93000,0.93000,0.93000,0.30000,0.85000,0.65000,0.65000,0.65000,0.65000,0.65000,0.0500000
