# thermophysical properties of Test_4 defined in zones/Test_4.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     7,     0  #  1 Surf-1       Surf_type_4 
     7,     0  #  2 Surf-2       Surf_type_4 
     7,     0  #  3 Surf-3       Surf_type_4 
     7,     0  #  4 Surf-4       Surf_type_4 
     7,     0  #  5 Surf-5       Surf_type_4 
     7,     0  #  6 Surf-6       Surf_type_4 
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #  1  1
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     2
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     4
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     5
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     6
     0.1400,     800.0,    1500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #     7
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #  2  1
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     2
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     4
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     5
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     6
     0.1400,     800.0,    1500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #     7
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #  3  1
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     2
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     4
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     5
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     6
     0.1400,     800.0,    1500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #     7
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #  4  1
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     2
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     4
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     5
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     6
     0.1400,     800.0,    1500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #     7
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #  5  1
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     2
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     4
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     5
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     6
     0.1400,     800.0,    1500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #     7
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #  6  1
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     2
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     1.2000,    2000.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     4
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     5
     0.0400,      50.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     6
     0.1400,     800.0,    1500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #     7
# for each surface: inside face emissivity
 0.0100000,0.0100000,0.0100000,0.0100000,0.0100000,0.0100000
# for each surface: outside face emissivity
 0.0100000,0.0100000,0.0100000,0.0100000,0.0100000,0.0100000
# for each surface: inside face solar absorptivity
 0.0100000,0.0100000,0.0100000,0.0100000,0.0100000,0.0100000
# for each surface: outside face solar absorptivity
 0.0100000,0.0100000,0.0100000,0.0100000,0.0100000,0.0100000
