# thermophysical properties of L1_open_off defined in ../zones/L1_open_off.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 door_open    glaz_ptn    
     1,     0  #  2 seg_a        glaz_ptn    
     1,     0  #  3 seg_b        glaz_ptn    
     1,     0  #  4 seg_c        glaz_ptn    
     1,     0  #  5 seg_d        glaz_ptn    
     1,     0  #  6 seg_e        glaz_ptn    
     1,     0  #  7 seg_f        glaz_ptn    
     1,     0  #  8 seg_g        glaz_ptn    
     1,     0  #  9 seg_h        glaz_ptn    
     1,     0  # 10 seg_i        glaz_ptn    
     1,     0  # 11 seg_j        glaz_ptn    
     1,     0  # 12 seg_k        glaz_ptn    
     1,     0  # 13 seg_l        glaz_ptn    
     3,     0  # 14 door_serv    gyp_aco_gyp 
     5,     2  # 15 ptn_bulk     gyp_blk_ptn 
     5,     2  # 16 ptn_901      gyp_blk_ptn 
     5,     2  # 17 ptn_del_a    gyp_blk_ptn 
     5,     2  # 18 ptn_del_b    gyp_blk_ptn 
     1,     0  # 19 ceiling      slab_275    
     4,     0  # 20 floor        flr_ov_pln  
     5,     2  # 21 ptna_opn_l1  gyp_blk_ptn 
     5,     2  # 22 ptnb_opn_l1  gyp_blk_ptn 
     5,     2  # 23 ptn_meet     gyp_blk_ptn 
# air gap position & resistance for surface 15
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 16
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 17
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 18
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 21
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 22
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 23
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 19   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
# for each surface: inside face emissivity
 0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.91000,0.91000,0.91000
# for each surface: outside face emissivity
 0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.12000,0.91000,0.91000,0.91000
# for each surface: inside face solar absorptivity
 0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.21000,0.85000,0.22000,0.22000,0.22000
# for each surface: outside face solar absorptivity
 0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.21000,0.20000,0.22000,0.22000,0.22000
