# thermophysical properties of stair_1 defined in ../zones/stair_1.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 ptn_cora_l2  conc_250    
     3,     0  #  2 ptn_corb_l2  gyp_aco_gyp 
     1,     0  #  3 ptn_off_l2   conc_250    
     1,     0  #  4 ptna_toil_l2 conc_250    
     1,     0  #  5 ptnb_toil_l2 conc_250    
     3,     1  #  6 ptn_void_l2  stn_stair   
     1,     0  #  7 ptnb_toil_l3 conc_250    
     1,     0  #  8 ptna_toil_l3 conc_250    
     1,     0  #  9 ptnb_toil_l4 conc_250    
     1,     0  # 10 ptna_toil_l4 conc_250    
     1,     0  # 11 ptn_cora_l1  conc_250    
     1,     0  # 12 ptn_corb_l1  conc_250    
     1,     0  # 13 l4_flrva     conc_250    
     1,     0  # 14 l3_flrva     conc_250    
     1,     0  # 15 l2_flrva     conc_250    
     8,     0  # 16 floor_1      foundation  
     3,     0  # 17 ceil_l4      roof_0.2    
     5,     2  # 18 l5_flrva     stone_masnry
     5,     2  # 19 fac_a_l5     stone_masnry
     5,     2  # 20 fac_b_l5     stone_masnry
     1,     0  # 21 l2_flrvb     conc_250    
     1,     0  # 22 l3_flrvb     conc_250    
     1,     0  # 23 l4_flrvb     conc_250    
     1,     0  # 24 l5_flrvb     conc_250    
     1,     0  # 25 ptn_flrv_l2  slab_275    
     3,     1  # 26 ptn_flrv_l3  stn_stair   
     3,     1  # 27 pnt_flrv_l4  stn_stair   
     1,     0  # 28 ptn_flrv_l5  slab_275    
     1,     0  # 29 ptn_voide_l1 conc_250    
     3,     1  # 30 ptn_void_l3  stn_stair   
     3,     1  # 31 ptn_void_l4  stn_stair   
     5,     2  # 32 ptn_void_l5  stone_cast  
     1,     0  # 33 ptn_cora_one conc_250    
     1,     0  # 34 ptn_corb_one conc_250    
     1,     0  # 35 ptn_corc_one conc_250    
     1,     0  # 36 l2_flrvc     conc_250    
     1,     0  # 37 l3_flrvc     conc_250    
     1,     0  # 38 ptn_cora_3   conc_250    
     1,     0  # 39 ptn_corb_3   conc_250    
     1,     0  # 40 ptn_corc_l3  conc_250    
     1,     0  # 41 l4_flrvc     conc_250    
     1,     0  # 42 ptn_cora_l4  conc_250    
     1,     0  # 43 ptn_corb_l4  conc_250    
     1,     0  # 44 ptn_corc_l4  conc_250    
     1,     0  # 45 l5_flrvc     conc_250    
     1,     0  # 46 ptn_cora_l5  conc_250    
     1,     0  # 47 ptn_corb_l5  conc_250    
     1,     0  # 48 ptn_corc_l5  conc_250    
# air gap position & resistance for surface  6
  2,   0.170,
# air gap position & resistance for surface 18
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 19
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 20
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 26
  2,   0.170,
# air gap position & resistance for surface 27
  2,   0.170,
# air gap position & resistance for surface 30
  2,   0.170,
# air gap position & resistance for surface 31
  2,   0.170,
# air gap position & resistance for surface 32
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  3   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  4   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  5   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      3
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  7   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  8   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  9   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 10   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 11   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 12   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 13   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 14   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 15   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  # 16   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      4
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      5
     2.9000,    2650.0,     900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     1.4000,    2100.0,     653.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      7
     1.4000,    2100.0,     653.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      8
     0.9600,    1800.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.0400,      38.0,    1450.0,  0.1800,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 21   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 22   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 23   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 24   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 25   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      3
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 28   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 29   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 30   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 31   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      5
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 33   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 34   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 35   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 36   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 37   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 38   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 39   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 40   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 41   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 42   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 43   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 44   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 45   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 46   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 47   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 48   1
# for each surface: inside face emissivity
 0.90000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000, 
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000, 
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.21000,0.22000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.65000,0.21000,0.25000,0.25000,0.25000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000, 
 0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000
# for each surface: outside face solar absorptivity
 0.21000,0.22000,0.21000,0.21000,0.21000,0.60000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.85000,0.60000,0.60000,0.60000,0.60000,0.21000,0.21000,0.21000,0.21000,0.21000,0.60000,0.60000,0.21000,0.21000,0.60000, 
 0.60000,0.60000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000
