# thermophysical properties of main defined in user/SimpleSqHseL/zones/main.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name
     5,     0  #  1 Wall-W       ext_wall    
     5,     0  #  2 Wall-N       ext_wall    
     5,     0  #  3 Wall-E       ext_wall    
     5,     0  #  4 Wall-S       ext_wall    
     1,     0  #  5 to_bsm       floors      
     3,     0  #  6 to_attic     ceiling     
     1,     0  #  7 Door-W       ext_door    
     3,     1  #  8 Window-W     window      
     3,     1  #  9 Window-N     window      
     3,     1  # 10 Window-E     window      
     1,     0  # 11 Door-S       ext_door    
     3,     1  # 12 Window-S     window      
# air gap position & resistance for surface  8
  2,   0.170
# air gap position & resistance for surface  9
  2,   0.170
# air gap position & resistance for surface 10
  2,   0.170
# air gap position & resistance for surface 12
  2,   0.170
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     | ness(m)|type|  temp | factor | factor |     |
     0.8950,    1920.0,     790.0,  0.0889,   0,   0.00, 0.00000, 0.00000  #  1  1
     1.9500,    2240.0,     900.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #     2
     0.0461,      19.2,     710.0,  0.1295,   0,   0.00, 0.00000, 0.00000  #     3
     0.2301,     720.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     4
     0.0554,     290.0,    1300.0,  0.0198,   0,   0.00, 0.00000, 0.00000  #     5
     0.8950,    1920.0,     790.0,  0.0889,   0,   0.00, 0.00000, 0.00000  #  2  1
     1.9500,    2240.0,     900.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #     2
     0.0461,      19.2,     710.0,  0.1281,   0,   0.00, 0.00000, 0.00000  #     3
     0.2301,     720.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     4
     0.0554,     290.0,    1300.0,  0.0198,   0,   0.00, 0.00000, 0.00000  #     5
     0.8950,    1920.0,     790.0,  0.0889,   0,   0.00, 0.00000, 0.00000  #  3  1
     1.9500,    2240.0,     900.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #     2
     0.0461,      19.2,     710.0,  0.1295,   0,   0.00, 0.00000, 0.00000  #     3
     0.2301,     720.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     4
     0.0554,     290.0,    1300.0,  0.0198,   0,   0.00, 0.00000, 0.00000  #     5
     0.8950,    1920.0,     790.0,  0.0889,   0,   0.00, 0.00000, 0.00000  #  4  1
     1.9500,    2240.0,     900.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #     2
     0.0461,      19.2,     710.0,  0.1281,   0,   0.00, 0.00000, 0.00000  #     3
     0.2301,     720.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     4
     0.0554,     290.0,    1300.0,  0.0198,   0,   0.00, 0.00000, 0.00000  #     5
     0.3800,    1200.0,     653.0,  0.0836,   0,   0.00, 0.00000, 0.00000  #  5  1
     0.1900,     950.0,     840.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #  6  1
     0.0360,     480.0,    1050.0,  0.0985,   0,   0.00, 0.00000, 0.00000  #     2
     0.1500,     700.0,    1420.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     3
     0.3800,    1200.0,     653.0,  0.4332,   0,   0.00, 0.00000, 0.00000  #  7  1
     0.9000,    2470.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  8  1
     0.0000,       0.0,       0.0,  0.0108,   0,   0.00, 0.00000, 0.00000  #     2
     0.9000,    2470.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.9000,    2470.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  9  1
     0.0000,       0.0,       0.0,  0.0112,   0,   0.00, 0.00000, 0.00000  #     2
     0.9000,    2470.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.9000,    2470.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 10  1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     2
     0.9000,    2470.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.3800,    1200.0,     653.0,  0.4332,   0,   0.00, 0.00000, 0.00000  # 11  1
     0.9000,    2470.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 12  1
     0.0000,       0.0,       0.0,  0.0131,   0,   0.00, 0.00000, 0.00000  #     2
     0.9000,    2470.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
# for each surface            : inside face emissivity
#    1    2    3    4    5    6    7    8    9   10   11   12
 0.91 0.91 0.91 0.91 0.91 0.91 0.91 0.91 0.91 0.91 0.91 0.91
#                             : outside face emissivity
 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50
#                             : inside face solar absorptivity
 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50 0.50
#                             : outside face solar absorptivity
 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90 0.90
