# thermophysical properties of livdinkit defined in ../zones/livdinkit.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     6,     2  #  1 right_facade Wall_EW_1990
     5,     2  #  2 other        gyp_blk_ptn 
     3,     1  #  3 ptn_bath_a   gyp_gyp_ptn 
     3,     1  #  4 ptn_bath_b   gyp_gyp_ptn 
     3,     1  #  5 ptn_hall     gyp_gyp_ptn 
     3,     1  #  6 ptn_br_a     gyp_gyp_ptn 
     3,     1  #  7 ptn_br_b     gyp_gyp_ptn 
     6,     2  #  8 fr_facade_a  Wall_EW_1990
     1,     0  #  9 fr_facade_b  Doorfrm_ext 
     6,     2  # 10 fr_facade_c  Wall_EW_1990
     2,     0  # 11 ceiling      ceiling     
     5,     1  # 12 floor        susp_flr_re 
     3,     1  # 13 operable     dbl_glz     
     3,     1  # 14 fixed        dbl_glz     
     1,     0  # 15 door_nonliv  door        
# air gap position & resistance for surface  1
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  2
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface  5
  2,   0.170,
# air gap position & resistance for surface  6
  2,   0.170,
# air gap position & resistance for surface  7
  2,   0.170,
# air gap position & resistance for surface  8
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface 10
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface 12
  3,   0.170,
# air gap position & resistance for surface 13
  2,   0.170,
# air gap position & resistance for surface 14
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.7700,    1700.0,    1000.0,  0.1020,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      25.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      3
     1.0600,    1950.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #      5
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      6
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.7700,    1700.0,    1000.0,  0.1020,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      25.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      3
     1.0600,    1950.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #      5
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      6
     0.1400,     590.0,    1800.0,  0.0940,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.7700,    1700.0,    1000.0,  0.1020,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      25.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      3
     1.0600,    1950.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #      5
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      6
     0.0400,     250.0,     840.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 12   1
     1.4000,    2100.0,     653.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      3
     0.1500,     800.0,    2093.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #      4
     0.0600,     186.0,    1360.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      5
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 15   1
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.90000,0.90000,0.83000,0.83000,0.90000
# for each surface: outside face emissivity
 0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.12000,0.83000,0.83000,0.90000
# for each surface: inside face solar absorptivity
 0.70000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.70000,0.65000,0.70000,0.60000,0.60000,0.0500000,0.0500000,0.65000
# for each surface: outside face solar absorptivity
 0.70000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.70000,0.65000,0.70000,0.30000,0.20000,0.0500000,0.0500000,0.65000
