# thermophysical properties of loft defined in ../zones/loft-av_ph.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 roof_s       slate_rf    
     9,     1  #  2 loft_w_e     AWI_06      
     9,     1  #  3 loft_w_w     AWI_06      
     1,     0  #  4 roof_n       slate_rf    
     3,     0  #  5 br2_ceil     attic_PHmm  
     3,     0  #  6 br3_ceil     attic_PHmm  
     3,     0  #  7 ensuite_ceil attic_PHmm  
     3,     0  #  8 br1_ceiling  attic_PHmm  
     3,     0  #  9 up_bath_ceil attic_PHmm  
     3,     0  # 10 nliv_roof    attic_PHmm  
     9,     1  # 11 stair_a      AWI_06      
     9,     1  # 12 stair_c      AWI_06      
     1,     0  # 13 stair_roof   slate_rf    
     5,     1  # 14 PV_array     slate_rf_pv 
     1,     0  # 15 sol_therm    slate_rf    
# air gap position & resistance for surface  2
  2,   0.050,
# air gap position & resistance for surface  3
  2,   0.050,
# air gap position & resistance for surface 11
  2,   0.050,
# air gap position & resistance for surface 12
  2,   0.050,
# air gap position & resistance for surface 14
  4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     2.0000,    2700.0,     753.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.1400,     650.0,    2000.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0800,     780.0,    2000.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     650.0,    1700.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      7
     0.0400,      30.0,    1500.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      8
     0.1900,     950.0,     840.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      9
     0.1400,     650.0,    2000.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0800,     780.0,    2000.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     650.0,    1700.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      7
     0.0400,      30.0,    1500.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      8
     0.1900,     950.0,     840.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      9
     2.0000,    2700.0,     753.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.1900,     950.0,     840.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0200,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,     250.0,     840.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1400,     650.0,    2000.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0800,     780.0,    2000.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     650.0,    1700.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      7
     0.0400,      30.0,    1500.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      8
     0.1900,     950.0,     840.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      9
     0.1400,     650.0,    2000.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0800,     780.0,    2000.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,      35.0,    1900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     650.0,    1700.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      7
     0.0400,      30.0,    1500.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      8
     0.1900,     950.0,     840.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      9
     2.0000,    2700.0,     753.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 13   1
     1.0500,    2500.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.3800,     920.0,    2100.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      2
     0.3800,     920.0,    2100.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     2.0000,    2700.0,     753.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     2.0000,    2700.0,     753.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 15   1
# for each surface: inside face emissivity
 0.90000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.91000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.83000,0.90000
# for each surface: inside face solar absorptivity
 0.60000,0.22000,0.22000,0.60000,0.30000,0.30000,0.30000,0.30000,0.30000,0.30000,0.22000,0.22000,0.60000,0.60000,0.60000
# for each surface: outside face solar absorptivity
 0.60000,0.65000,0.65000,0.60000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.65000,0.65000,0.60000,0.0500000,0.60000
