# thermophysical properties of bed_2 defined in ../zone/bed_2.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     1  #  1 bed1_r       partition   
     2,     0  #  2 bed2_sim_e   intern_wall 
     6,     2  #  3 bed2_ex_n    ext_wall_up 
     3,     1  #  4 bed_3_r      partition   
     2,     0  #  5 loft_r       ceil_loft   
     3,     1  #  6 liv_r        ceiling_rev 
     6,     2  #  7 loft_n_r     ext_wall_up 
     3,     1  #  8 store_r      ceiling_rev 
     3,     1  #  9 kitch_r      ceiling_rev 
     1,     0  # 10 n_glaz       glazing     
     3,     1  # 11 xSurf-10     partition   
     3,     1  # 12 xbed_2_r     partition   
# air gap position & resistance for surface  1
  2,   0.170,
# air gap position & resistance for surface  3
  3,   0.170, 5,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface  6
  2,   0.170,
# air gap position & resistance for surface  7
  3,   0.170, 5,   0.170,
# air gap position & resistance for surface  8
  2,   0.170,
# air gap position & resistance for surface  9
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170,
# air gap position & resistance for surface 12
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  1  1
     0.0000,       0.0,       0.0,  0.0570,   0,   0.00, 0.00000, 0.00000  #     2
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
     0.4400,    1500.0,     650.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  2  1
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     2
    50.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  3  1
     0.4100,    1200.0,     840.0,  0.0380,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,     250.0,     840.0,  0.0670,   0,   0.00, 0.00000, 0.00000  #     4
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     5
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     6
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  4  1
     0.0000,       0.0,       0.0,  0.0570,   0,   0.00, 0.00000, 0.00000  #     2
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,     250.0,     840.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #  5  1
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     2
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  6  1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     2
     0.1400,     600.0,    1210.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     3
    50.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  7  1
     0.4100,    1200.0,     840.0,  0.0380,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,     250.0,     840.0,  0.0670,   0,   0.00, 0.00000, 0.00000  #     4
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     5
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     6
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  8  1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     2
     0.1400,     600.0,    1210.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     3
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  9  1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     2
     0.1400,     600.0,    1210.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     3
     0.7600,    2710.0,     837.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 10  1
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 11  1
     0.0000,       0.0,       0.0,  0.0570,   0,   0.00, 0.00000, 0.00000  #     2
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 12  1
     0.0000,       0.0,       0.0,  0.0570,   0,   0.00, 0.00000, 0.00000  #     2
     0.4200,    1200.0,     837.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.91000,0.91000
# for each surface: outside face emissivity
 0.91000,0.90000,0.12000,0.91000,0.90000,0.90000,0.12000,0.90000,0.90000,0.83000,0.91000,0.91000
# for each surface: inside face solar absorptivity
 0.50000,0.60000,0.60000,0.50000,0.60000,0.65000,0.60000,0.65000,0.65000,0.0500000,0.50000,0.50000
# for each surface: outside face solar absorptivity
 0.50000,0.65000,0.20000,0.50000,0.30000,0.60000,0.20000,0.60000,0.60000,0.0500000,0.50000,0.50000
