# thermophysical properties of loft defined in ../zone/loft.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 soffit_s     soffit      
     6,     2  #  2 hallup_sof   ext_wall_upr
     6,     2  #  3 bed1_sof     ext_wall_upr
     2,     0  #  4 hallup       ceil_loft_r 
     2,     0  #  5 bed_1        ceil_loft_r 
     2,     0  #  6 bed3         ceil_loft_r 
     2,     0  #  7 bed2         ceil_loft_r 
     2,     0  #  8 bed3_sof     air_gap_extr
     6,     2  #  9 bed2_sof     ext_wall_upr
     1,     0  # 10 soffit_n     soffit      
     2,     0  # 11 roof_s       roof        
     2,     0  # 12 roof_n       roof        
     1,     0  # 13 roof_v_ext   steel_sheet 
     2,     0  # 14 Surf-14      intern_wall 
     2,     0  # 15 t_bridge     ceil_loft_r 
     1,     0  # 16 xcollector   collector   
     1,     0  # 17 coll-e       door        
     1,     0  # 18 coll-up      door        
     1,     0  # 19 coll-w       door        
     1,     0  # 20 coll-dn      door        
# air gap position & resistance for surface  2
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  3
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  9
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     | ness(m)|type|  temp | factor | factor |     |  
     0.1500,     800.0,    2093.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #  1  1
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  2  1
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     2
     0.0400,     250.0,     840.0,  0.0670,   0,   0.00, 0.00000, 0.00000  #     3
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     4
     0.4100,    1200.0,     840.0,  0.0380,   0,   0.00, 0.00000, 0.00000  #     5
    50.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     6
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  3  1
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     2
     0.0400,     250.0,     840.0,  0.0670,   0,   0.00, 0.00000, 0.00000  #     3
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     4
     0.4100,    1200.0,     840.0,  0.0380,   0,   0.00, 0.00000, 0.00000  #     5
    50.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     6
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  4  1
     0.0400,     250.0,     840.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  5  1
     0.0400,     250.0,     840.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  6  1
     0.0400,     250.0,     840.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  7  1
     0.0400,     250.0,     840.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     2
     0.4100,    1200.0,     840.0,  0.0380,   0,   0.00, 0.00000, 0.00000  #  8  1
    50.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  9  1
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     2
     0.0400,     250.0,     840.0,  0.0670,   0,   0.00, 0.00000, 0.00000  #     3
     0.0000,       0.0,       0.0,  0.0320,   0,   0.00, 0.00000, 0.00000  #     4
     0.4100,    1200.0,     840.0,  0.0380,   0,   0.00, 0.00000, 0.00000  #     5
    50.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     6
     0.1500,     800.0,    2093.0,  0.0150,   0,   0.00, 0.00000, 0.00000  # 10  1
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 11  1
     0.1600,    1379.0,    1004.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 12  1
     0.1600,    1379.0,    1004.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #     2
    50.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  # 13  1
     0.4400,    1500.0,     650.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 14  1
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 15  1
     0.0400,     250.0,     840.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     2
     0.0300,      30.0,    1764.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 16  1
     0.1300,     630.0,    2760.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 17  1
     0.1300,     630.0,    2760.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 18  1
     0.1300,     630.0,    2760.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 19  1
     0.1300,     630.0,    2760.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 20  1
# for each surface: inside face emissivity
  0.91 0.12 0.12 0.90 0.90 0.90 0.90 0.12 0.12 0.91 0.90 0.90 0.12 0.91 0.90 0.90 0.90 0.90 0.90 0.90
# for each surface: outside face emissivity
  0.91 0.91 0.91 0.91 0.91 0.91 0.91 0.90 0.91 0.91 0.12 0.12 0.12 0.90 0.91 0.90 0.90 0.90 0.90 0.90
# for each surface: inside face solar absorptivity
  0.65 0.20 0.20 0.30 0.30 0.30 0.30 0.20 0.20 0.65 0.60 0.60 0.20 0.60 0.30 0.50 0.65 0.65 0.65 0.65
# for each surface: outside face solar absorptivity
  0.65 0.60 0.60 0.60 0.60 0.60 0.60 0.80 0.60 0.65 0.20 0.20 0.20 0.65 0.60 0.50 0.65 0.65 0.65 0.65
# inside and exterior glazing maintenance factors
   0.00   0.00
