# thermophysical properties of zone_L defined in ../zones/zone_L.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     1  #  1 Surf-1       int_part    
     4,     1  #  2 Surf-2       extern_wall 
     4,     1  #  3 Surf-3       extern_wall 
     4,     1  #  4 Surf-4       extern_wall 
     3,     1  #  5 part-2a      int_part    
     2,     0  #  6 ceil_2       ceiling     
     4,     0  #  7 floor        floor_1     
     2,     0  #  8 ceil_1       ceiling     
     3,     1  #  9 window       d_glz       
     3,     1  # 10 part-2b      int_part    
     3,     1  # 11 part-2d      int_part    
     3,     1  # 12 radiator     int_part    
     3,     1  # 13 part-2c      int_part    
# air gap position & resistance for surface  1
  2,   0.170,
# air gap position & resistance for surface  2
  3,   0.170,
# air gap position & resistance for surface  3
  3,   0.170,
# air gap position & resistance for surface  4
  3,   0.170,
# air gap position & resistance for surface  5
  2,   0.170,
# air gap position & resistance for surface  9
  2,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170,
# air gap position & resistance for surface 12
  2,   0.170,
# air gap position & resistance for surface 13
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(mm)|type|  temp | factor | factor |     |  
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  1  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     3
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  2  1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  3  1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  4  1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     4
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  5  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,     250.0,     840.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  6  1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     2
     1.2800,    1460.0,     879.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  7  1
     2.9000,    2650.0,     900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     2
     1.4000,    2100.0,     653.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     3
     1.4000,    2100.0,     650.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     4
     0.0400,     250.0,     840.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  8  1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  9  1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #     3
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 10  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     3
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 11  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     3
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 12  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     3
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 13  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1800,     800.0,     837.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     3
# for each surface: inside face emissivity
 0.91000,0.90000,0.90000,0.90000,0.91000,0.90000,0.91000,0.90000,0.83000,0.91000,0.91000,0.91000,0.91000
# for each surface: outside face emissivity
 0.91000,0.90000,0.90000,0.90000,0.91000,0.90000,0.90000,0.90000,0.83000,0.91000,0.91000,0.91000,0.91000
# for each surface: inside face solar absorptivity
 0.60000,0.65000,0.65000,0.65000,0.60000,0.60000,0.65000,0.60000,0.0500000,0.60000,0.60000,0.60000,0.60000
# for each surface: outside face solar absorptivity
 0.60000,0.93000,0.93000,0.93000,0.60000,0.30000,0.85000,0.30000,0.0500000,0.60000,0.60000,0.60000,0.60000
