# thermophysical properties of air_col_left defined in ../zones/air_col_left.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     0  #  1 base         colct_frame 
     3,     1  #  2 cover        dbl_glz     
     3,     0  #  3 left         colct_frame 
     3,     0  #  4 bot_frame    colct_frame 
     3,     0  #  5 right        colct_frame 
     3,     0  #  6 top_frame    colct_frame 
# air gap position & resistance for surface  2
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.12000,0.83000,0.12000,0.12000,0.12000,0.12000
# for each surface: outside face emissivity
 0.12000,0.83000,0.12000,0.12000,0.12000,0.12000
# for each surface: inside face solar absorptivity
 0.20000,0.0500000,0.20000,0.20000,0.20000,0.20000
# for each surface: outside face solar absorptivity
 0.20000,0.0500000,0.20000,0.20000,0.20000,0.20000
