# thermophysical properties of 920 defined in zones/920.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     0  #  1 East_Wall    HW_extwall  
     3,     0  #  2 North_Wall   HW_extwall  
     3,     0  #  3 West_Wall    HW_extwall  
     3,     0  #  4 Roof         HWroof      
     5,     0  #  5 Floor        HWfloor     
     3,     0  #  6 South_Wall   HW_extwall  
     3,     1  #  7 EastWindow   dg_glazing  
     3,     1  #  8 WestWindow   dg_glazing  
# air gap position & resistance for surface  7
  2,   0.159,
# air gap position & resistance for surface  8
  2,   0.159,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.1400,     530.0,     900.0,  0.0090,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0400,      10.0,    1400.0,  0.0615,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1400,     530.0,     900.0,  0.0090,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0400,      10.0,    1400.0,  0.0615,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1400,     530.0,     900.0,  0.0090,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0400,      10.0,    1400.0,  0.0615,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.1400,     530.0,     900.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0400,      12.0,     840.0,  0.1118,   0,   0.00, 0.00000, 0.00000  #      2
     0.1600,     950.0,     840.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      10.0,    1400.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0400,      10.0,    1400.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      10.0,    1400.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      10.0,    1400.0,  0.2570,   0,   0.00, 0.00000, 0.00000  #      4
     1.1300,    1400.0,    1000.0,  0.0800,   0,   0.00, 0.00000, 0.00000  #      5
     0.1400,     530.0,     900.0,  0.0090,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0400,      10.0,    1400.0,  0.0615,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     1.0600,    2500.0,     750.0,  0.0032,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      2
     1.0600,    2500.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     1.0600,    2500.0,     750.0,  0.0032,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      2
     1.0600,    2500.0,     750.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.90000,0.90000
# for each surface: outside face solar absorptivity
 0.60000,0.60000,0.60000,0.60000,0.90000,0.60000,0.90000,0.90000
