# thermophysical properties of store2 defined in ../zones/store2.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     6,     2  #  1 fr_facade    Extwall_ti  
     3,     1  #  2 ptn_bath     Parttim     
     3,     1  #  3 ptn_hall_a   Parttim     
     3,     1  #  4 door_hall    Doorint_sol 
     3,     1  #  5 ptn_hall_b   Parttim     
     3,     1  #  6 ptn_hall_c   Parttim     
     3,     1  #  7 ptn_hall_d   Parttim     
     1,     0  #  8 ptn_stair    Door_fire   
     6,     2  #  9 ext          Extwall_ti  
     6,     2  # 10 left_fac     Extwall_ti  
     5,     1  # 11 stor2_ceil   Ceilti_intc 
     4,     1  # 12 store2_floor Floorti_low 
# air gap position & resistance for surface  1
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  2
  2,   0.170,
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface  5
  2,   0.170,
# air gap position & resistance for surface  6
  2,   0.170,
# air gap position & resistance for surface  7
  2,   0.170,
# air gap position & resistance for surface  9
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface 10
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface 11
  4,   0.170,
# air gap position & resistance for surface 12
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.1400,     650.0,    2000.0,  0.0210,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1200,     540.0,    1210.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      25.0,    1000.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      5
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      6
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0290,   0,   0.00, 0.00000, 0.00000  #      2
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.0800,     780.0,    2000.0,  0.0440,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.1400,     650.0,    2000.0,  0.0210,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1200,     540.0,    1210.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      25.0,    1000.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      5
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      6
     0.1400,     650.0,    2000.0,  0.0210,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1200,     540.0,    1210.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      25.0,    1000.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      5
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      6
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.1000,     400.0,    1360.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.1500,     800.0,    2093.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      4
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,      25.0,    1000.0,  0.1600,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0270,   0,   0.00, 0.00000, 0.00000  #      2
     0.1500,     800.0,    2093.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #      3
     0.1400,     600.0,    1210.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      4
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000
# for each surface: outside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.65000
# for each surface: outside face solar absorptivity
 0.65000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.65000,0.65000,0.65000,0.70000
