# thermophysical properties of hall defined in ../zones/hall.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     1  #  1 door_br2     Doorint_sol 
     3,     1  #  2 ptn_br2      Parttim     
     3,     1  #  3 ptn_bath     Parttim     
     3,     1  #  4 ptn_liv_a    Parttim     
     3,     1  #  5 door_liv     Doorint_sol 
     3,     1  #  6 ptn_liv_b    Parttim     
     3,     1  #  7 ptn_stor     Parttim     
     3,     1  #  8 ptn_br1_a    Parttim     
     3,     1  #  9 door_br1     Doorint_sol 
     3,     1  # 10 ptn_br1_b    Parttim     
     3,     1  # 11 ptn_vest_a   Parttim     
     3,     1  # 12 door_vest    Doorint_sol 
     3,     1  # 13 ptn_vest_b   Parttim     
     2,     0  # 14 hall_ceiling Ceilti_up   
     5,     1  # 15 hall_floor   Floorti_lowc
# air gap position & resistance for surface  1
  2,   0.170,
# air gap position & resistance for surface  2
  2,   0.170,
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface  5
  2,   0.170,
# air gap position & resistance for surface  6
  2,   0.170,
# air gap position & resistance for surface  7
  2,   0.170,
# air gap position & resistance for surface  8
  2,   0.170,
# air gap position & resistance for surface  9
  2,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170,
# air gap position & resistance for surface 12
  2,   0.170,
# air gap position & resistance for surface 13
  2,   0.170,
# air gap position & resistance for surface 15
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0290,   0,   0.00, 0.00000, 0.00000  #      2
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0290,   0,   0.00, 0.00000, 0.00000  #      2
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.0290,   0,   0.00, 0.00000, 0.00000  #      2
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0290,   0,   0.00, 0.00000, 0.00000  #      2
     0.1300,     900.0,    2000.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0880,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,      25.0,    1000.0,  0.3000,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.2100,     900.0,    1000.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      25.0,    1000.0,  0.1600,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.0000,       0.0,       0.0,  0.0270,   0,   0.00, 0.00000, 0.00000  #      2
     0.1500,     800.0,    2093.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #      3
     0.1000,     400.0,    1360.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      4
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      5
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000
# for each surface: outside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.65000
# for each surface: outside face solar absorptivity
 0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000
