# thermophysical properties of garage defined in ../zones/garage.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     4,     1  #  1 front        conc_blck_rn
     3,     0  #  2 ptn_kit      intcnc_block
     4,     1  #  3 back         conc_blck_rn
     4,     1  #  4 left         conc_blck_rn
     2,     0  #  5 roof         Roof        
     7,     0  #  6 base         ground      
     3,     0  #  7 ptn_other_b  intcnc_block
     1,     0  #  8 door         Door_fire   
     1,     0  #  9 frame        Window_frme 
     3,     1  # 10 glazing      Window_ext  
# air gap position & resistance for surface  1
  3,   0.170,
# air gap position & resistance for surface  3
  3,   0.170,
# air gap position & resistance for surface  4
  3,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.7900,    1329.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  1   1
     1.0600,    1950.0,    1000.0,  0.2250,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  2   1
     1.0600,    1950.0,    1000.0,  0.1120,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.7900,    1329.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  3   1
     1.0600,    1950.0,    1000.0,  0.2250,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      4
     0.7900,    1329.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  4   1
     1.0600,    1950.0,    1000.0,  0.2250,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      4
     1.1000,    2100.0,     837.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.1200,     540.0,    1210.0,  0.0180,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  6   1
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      3
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      4
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      5
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      6
     0.5200,    2050.0,     184.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      7
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  7   1
     1.0600,    1950.0,    1000.0,  0.1120,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.0800,     780.0,    2000.0,  0.0440,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.1400,     590.0,    1800.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #  9   1
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.91000,0.90000,0.90000,0.83000
# for each surface: outside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.91000,0.90000,0.90000,0.83000
# for each surface: inside face solar absorptivity
 0.50000,0.50000,0.50000,0.50000,0.90000,0.85000,0.50000,0.70000,0.65000,0.0500000
# for each surface: outside face solar absorptivity
 0.74000,0.50000,0.74000,0.74000,0.65000,0.85000,0.50000,0.70000,0.65000,0.0500000
