# thermophysical properties of ceiling_1 defined in ../zones/ceiling_2.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     6,     2  #  1 south_e      ext_wall    
     6,     2  #  2 east         ext_wall    
     6,     2  #  3 north_e      ext_wall    
     3,     1  #  4 north_c1_c   partn_ltw   
     1,     0  #  5 ovr_off_e    ceiling_dr  
     6,     2  #  6 south_w      ext_wall    
     6,     2  #  7 west         ext_wall    
     6,     2  #  8 north_w      ext_wall    
     3,     1  #  9 east_c1      partn_ltw   
     3,     1  # 10 north_c1     partn_ltw   
     1,     0  # 11 ovr_off_w    ceiling_dr  
     3,     1  # 12 core_c1_a    partn_ltw   
     3,     1  # 13 core_c1_b    partn_ltw   
     3,     1  # 14 core_c1w_a   partn_ltw   
     3,     0  # 15 under_off_w  inter_flrev 
     3,     0  # 16 under_off_e  inter_flr   
     3,     0  # 17 under_off_sw inter_flrev 
     3,     0  # 18 under_off_se inter_flrev 
     3,     0  # 19 under_north  inter_flrev 
     3,     0  # 20 bottom_wp2   inter_flrev 
     3,     0  # 21 bottom_ep2   inter_flrev 
     3,     0  # 22 base_w       inter_flrev 
     3,     0  # 23 core3_be     inter_flrev 
# air gap position & resistance for surface  1
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  2
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  3
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface  6
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  7
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  8
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  9
  2,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 12
  2,   0.170,
# air gap position & resistance for surface 13
  2,   0.170,
# air gap position & resistance for surface 14
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 15   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 16   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 17   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 18   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 19   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 20   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 21   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 22   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 23   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.12000,0.90000,0.12000,0.12000,0.12000,0.12000,0.12000,0.12000,0.12000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.91000,0.90000,0.90000,0.90000,0.90000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.90000,0.12000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.22000,0.22000,0.22000,0.22000,0.60000,0.22000,0.22000,0.22000,0.22000,0.22000,0.60000,0.22000,0.22000,0.22000,0.20000,0.85000,0.20000,0.20000,0.20000,0.20000,0.20000,0.20000,0.20000
# for each surface: outside face solar absorptivity
 0.70000,0.70000,0.70000,0.22000,0.60000,0.70000,0.70000,0.70000,0.22000,0.22000,0.60000,0.22000,0.22000,0.22000,0.85000,0.20000,0.85000,0.85000,0.85000,0.85000,0.85000,0.85000,0.85000
