# thermophysical properties of ceiling_3 defined in ../zones/ceiling_3.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     6,     2  #  1 south_e      ext_wall    
     6,     2  #  2 east         ext_wall    
     6,     2  #  3 north_e      ext_wall    
     3,     0  #  4 top_e        inter_flrev 
     6,     2  #  5 south_w      ext_wall    
     6,     2  #  6 west         ext_wall    
     6,     2  #  7 north_w      ext_wall    
     3,     1  #  8 east_c1      partn_ltw   
     3,     0  #  9 top_w        inter_flrev 
     3,     1  # 10 core_c1_b    partn_ltw   
     3,     1  # 11 north_c1p    partn_ltw   
     3,     1  # 12 north_c2p    partn_ltw   
     3,     1  # 13 core_c1w_ap  partn_ltw   
     3,     1  # 14 core_c1_ap   partn_ltw   
     1,     0  # 15 top_w2w      ceiling_dr  
     1,     0  # 16 top_e2e      ceiling_dr  
     1,     0  # 17 top_se       ceiling_dr  
     1,     0  # 18 top_sw       ceiling_dr  
     1,     0  # 19 top_north    ceiling_dr  
     1,     0  # 20 top_epag     ceiling_dr  
     1,     0  # 21 top_wpag     ceiling_dr  
# air gap position & resistance for surface  1
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  2
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  3
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  5
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  6
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  7
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  8
  2,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170,
# air gap position & resistance for surface 12
  2,   0.170,
# air gap position & resistance for surface 13
  2,   0.170,
# air gap position & resistance for surface 14
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #  4   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      6
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #  9   1
     1.4000,    2100.0,     653.0,  0.1016,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 21   1
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.12000,0.91000,0.91000,0.91000,0.91000,0.12000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.22000,0.22000,0.22000,0.20000,0.22000,0.22000,0.22000,0.22000,0.20000,0.22000,0.22000,0.22000,0.22000,0.22000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000
# for each surface: outside face solar absorptivity
 0.70000,0.70000,0.70000,0.85000,0.70000,0.70000,0.70000,0.22000,0.85000,0.22000,0.22000,0.22000,0.22000,0.22000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000
