# thermophysical properties of vestibule defined in ../zones/vestibule.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     9,     0  #  1 floor        foundation  
     1,     0  #  2 entry_frame  window_frame
     3,     1  #  3 entry_door   double_glz  
     1,     0  #  4 inner_frame  window_frame
     3,     1  #  5 inner_door   double_glz  
     6,     2  #  6 west_2       ext_wall_r  
     2,     0  #  7 upper        ceiling_tl_r
     6,     2  #  8 ptn_2        ext_wall_r  
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  5
  2,   0.170,
# air gap position & resistance for surface  6
  2,   0.170, 5,   0.170,
# air gap position & resistance for surface  8
  2,   0.170, 5,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  1   1
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      3
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      4
     1.2800,    1460.0,     879.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #      5
     0.5200,    2050.0,     184.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     0.0300,      30.0,     837.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      7
     1.4000,    2100.0,     653.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      8
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      9
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  2   1
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  4   1
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     0.0300,     290.0,    2000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0400,     250.0,     840.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
     0.0300,      25.0,    1000.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #      3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      5
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
# for each surface: inside face emissivity
 0.90000,0.90000,0.83000,0.90000,0.83000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.90000,0.83000,0.90000,0.83000,0.91000,0.90000,0.91000
# for each surface: inside face solar absorptivity
 0.85000,0.65000,0.0500000,0.65000,0.0500000,0.70000,0.30000,0.70000
# for each surface: outside face solar absorptivity
 0.85000,0.65000,0.0500000,0.65000,0.0500000,0.22000,0.60000,0.22000
