# thermophysical properties of Office3 defined in ../zones/Office3.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     0  #  1 front_fac    SMexwal2008 
     3,     0  #  2 left_fac     SMexwal2008 
     3,     1  #  3 ptn_shop     int_part    
     1,     0  #  4 ptn_foy      mass_part   
     3,     0  #  5 roof         SM_roof2008 
     5,     1  #  6 floor        susp_flr_re 
     3,     1  #  7 fac_glaz     SM_glazing  
     1,     0  #  8 ptn_off      mass_part   
     1,     0  #  9 tri_left     mass_part   
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  6
  3,   0.170,
# air gap position & resistance for surface  7
  2,   0.260,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
   210.0000,    2700.0,     880.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0300,      30.0,     837.0,  0.0800,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0300,      30.0,     837.0,  0.0800,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #      3
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  4   1
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0300,      30.0,     837.0,  0.1150,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  6   1
     1.4000,    2100.0,     653.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      3
     0.1500,     800.0,    2093.0,  0.0190,   0,   0.00, 0.00000, 0.00000  #      4
     0.0600,     186.0,    1360.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      5
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #      3
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  9   1
# for each surface: inside face emissivity
 0.82000,0.82000,0.91000,0.90000,0.82000,0.90000,0.83000,0.90000,0.90000
# for each surface: outside face emissivity
 0.82000,0.82000,0.91000,0.90000,0.82000,0.12000,0.83000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.32000,0.32000,0.22000,0.25000,0.30000,0.60000,0.0500000,0.25000,0.25000
# for each surface: outside face solar absorptivity
 0.72000,0.72000,0.22000,0.25000,0.45000,0.20000,0.0500000,0.25000,0.25000
