# thermophysical properties of Refrig defined in ../zones/Refrig.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 ptn_staff    mass_part   
     3,     0  #  2 right_fac    SMexwal2008 
     1,     0  #  3 fict_store   fictitious  
     3,     0  #  4 ceiling      SM_roof2008 
     3,     1  #  5 fac_glaz     SM_glazing  
     3,     0  #  6 low_cab_fr   insul_cab   
     3,     0  #  7 low_cab_ri   insul_cab   
     3,     0  #  8 low_cab_bk   insul_cab   
     3,     0  #  9 low_cab_lft  insul_cab   
     1,     0  # 10 low_cab_top  fictitious  
     3,     0  # 11 cab_fr       insul_cab   
     3,     0  # 12 cab_ri       insul_cab   
     3,     0  # 13 cab_bk       insul_cab   
     3,     0  # 14 cab_lft      insul_cab   
     1,     0  # 15 cab_top      fictitious  
     1,     0  # 16 ptn_cafe     mass_part   
     8,     0  # 17 floor_a      SM_grnd_floo
     8,     0  # 18 floor_b      SM_grnd_floo
     3,     0  # 19 ptn_refr     insul_cab   
     1,     0  # 20 ptn_refr     mass_part   
     3,     0  # 21 roof_b       SM_roof2008 
# air gap position & resistance for surface  5
  2,   0.260,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  1   1
   210.0000,    2700.0,     880.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0300,      30.0,     837.0,  0.0800,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  3   1
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0300,      30.0,     837.0,  0.1150,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     0.7600,    2710.0,     837.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 10   1
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  # 16   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  # 17   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      4
     0.3600,    1840.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,     105.0,    1800.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      6
     1.4000,    2100.0,     653.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      7
     0.1400,     600.0,    1210.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      8
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  # 18   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      4
     0.3600,    1840.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,     105.0,    1800.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      6
     1.4000,    2100.0,     653.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      7
     0.1400,     600.0,    1210.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      8
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  # 20   1
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.0300,      30.0,     837.0,  0.1150,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.90000,0.82000,0.99000,0.82000,0.83000,0.82000,0.82000,0.82000,0.82000,0.99000,0.82000,0.82000,0.82000,0.82000,0.99000,0.90000,0.91000,0.91000,0.82000,0.90000,0.82000
# for each surface: outside face emissivity
 0.90000,0.82000,0.99000,0.82000,0.83000,0.82000,0.82000,0.82000,0.82000,0.99000,0.82000,0.82000,0.82000,0.82000,0.99000,0.90000,0.90000,0.90000,0.82000,0.90000,0.82000
# for each surface: inside face solar absorptivity
 0.25000,0.32000,0.0100000,0.30000,0.0500000,0.30000,0.30000,0.30000,0.30000,0.0100000,0.30000,0.30000,0.30000,0.30000,0.0100000,0.25000,0.65000,0.65000,0.30000,0.25000,0.30000
# for each surface: outside face solar absorptivity
 0.25000,0.72000,0.0100000,0.45000,0.0500000,0.30000,0.30000,0.30000,0.30000,0.0100000,0.30000,0.30000,0.30000,0.30000,0.0100000,0.25000,0.85000,0.85000,0.30000,0.25000,0.45000
