# thermophysical properties of Sales defined in ../zones/Sales.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 fict_refr    fictitious  
     1,     0  #  2 ptn_st2      mass_part   
     3,     0  #  3 left_fac     SMexwal2008 
     3,     0  #  4 roof_a       SM_roof2008 
     8,     0  #  5 floor        SM_grnd_floo
     1,     0  #  6 ptn_psg      mass_part   
     1,     0  #  7 ptn_foy      fictitious  
     1,     0  #  8 ptn_off1     mass_part   
     1,     0  #  9 ptn_off3     mass_part   
     1,     0  # 10 ptn_st1      mass_part   
     3,     1  # 11 left_glaz    SM_glazing  
     1,     0  # 12 shelf_a      dry_product 
     1,     0  # 13 shelf_a_     dry_product 
     1,     0  # 14 shelf_b      dry_product 
     1,     0  # 15 shelf_b_     dry_product 
     1,     0  # 16 shelf_c      dry_product 
     1,     0  # 17 shelf_c_     dry_product 
     1,     0  # 18 shelf_d      dry_product 
     1,     0  # 19 shelf_d_     dry_product 
     1,     0  # 20 shelf_e      dry_product 
     1,     0  # 21 shelf_e_     dry_product 
     1,     0  # 22 shelf_f      dry_product 
     1,     0  # 23 shelf_f_     dry_product 
     1,     0  # 24 shelf_g      dry_product 
     1,     0  # 25 shelf_g_     dry_product 
     1,     0  # 26 shelf_h      dry_product 
     1,     0  # 27 shelf_h_     dry_product 
     1,     0  # 28 shelf_i      dry_product 
     1,     0  # 29 shelf_i_     dry_product 
     3,     0  # 30 roof_b       SM_roof2008 
     1,     0  # 31 shelf_k      dry_product 
     1,     0  # 32 shelf_k_     dry_product 
     1,     0  # 33 shelf_l      dry_product 
     1,     0  # 34 shelf_l_     dry_product 
     1,     0  # 35 shelf_m      dry_product 
     1,     0  # 36 shelf_m_     dry_product 
     1,     0  # 37 shelf_n      dry_product 
     1,     0  # 38 shelf_n_     dry_product 
     1,     0  # 39 shelf_o      dry_product 
     1,     0  # 40 shelf_o_     dry_product 
     1,     0  # 41 shelf_p      dry_product 
     1,     0  # 42 shelf_p_     dry_product 
     1,     0  # 43 shelf_q      dry_product 
     1,     0  # 44 shelf_q_     dry_product 
     1,     0  # 45 shelf_r      dry_product 
     1,     0  # 46 shelf_r_     dry_product 
     1,     0  # 47 shelf_s      dry_product 
     1,     0  # 48 shelf_s_     dry_product 
# air gap position & resistance for surface 11
  2,   0.260,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.7000,    3500.0,     837.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  2   1
   210.0000,    2700.0,     880.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0600,     300.0,    1000.0,  0.0800,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0600,     300.0,    1000.0,  0.1150,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  5   1
     1.0500,    2500.0,     750.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      4
     2.0000,    2700.0,     753.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     960.0,     950.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      6
     1.4000,    2100.0,     653.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      7
     0.1400,     419.0,    2720.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      8
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.7000,    3500.0,     837.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0400,     160.0,    1360.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     0.0600,     160.0,    2500.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #      3
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 28   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 29   1
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  # 30   1
     0.0600,     300.0,    1000.0,  0.1150,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0010,   0,   0.00, 0.00000, 0.00000  #      3
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 31   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 33   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 34   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 35   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 36   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 37   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 38   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 39   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 40   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 41   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 42   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 43   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 44   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 45   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 46   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 47   1
     0.1500,     700.0,    1420.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 48   1
# for each surface: inside face emissivity
 0.83000,0.90000,0.82000,0.82000,0.90000,0.90000,0.83000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.82000, 
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.83000,0.90000,0.82000,0.82000,0.83000,0.90000,0.83000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.82000, 
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.0500000,0.25000,0.32000,0.30000,0.65000,0.25000,0.0500000,0.25000,0.25000,0.25000,0.78000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.30000, 
 0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000
# for each surface: outside face solar absorptivity
 0.0500000,0.25000,0.72000,0.45000,0.0500000,0.25000,0.0500000,0.25000,0.25000,0.25000,0.60000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.45000, 
 0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000
