# thermophysical properties of L1_sw_void defined in ../zones/L1_sw_void.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     1  #  1 fac_glaz_a   db_lpasol   
     3,     1  #  2 fac_glaz_b   db_lpasol   
     3,     1  #  3 fac_glaz_c   db_lpasol   
     3,     1  #  4 fac_glaz_d   db_lpasol   
     1,     0  #  5 part_gl_a    glaz_ptn    
     1,     0  #  6 ptn_door_a   glaz_ptn    
     1,     0  #  7 ptn_gl_b     glaz_ptn    
     1,     0  #  8 ptn_gl_c     glaz_ptn    
     1,     0  #  9 ptn_rd302    glaz_ptn    
     1,     0  # 10 ptn_rd301    glaz_ptn    
     1,     0  # 11 ptn_door_b   glaz_ptn    
     3,     1  # 12 ptn_elev     vd_stn_stair
     5,     2  # 13 ptn_toilet   stone_cast_i
     3,     1  # 14 serv_gla_a   db_lpasol   
     3,     1  # 15 serv_gla_b   db_lpasol   
     3,     1  # 16 serv_gla_c   db_lpasol   
     3,     1  # 17 serv_gla_d   db_lpasol   
     3,     1  # 18 king_gla_a   db_lpasol   
     3,     1  # 19 king_gla_b   db_lpasol   
     3,     1  # 20 king_gla_c   db_lpasol   
     3,     1  # 21 king_gla_d   db_lpasol   
     3,     1  # 22 king_gla_e   db_lpasol   
     3,     1  # 23 king_gla_f   db_lpasol   
     3,     1  # 24 king_gla_g   db_lpasol   
     3,     1  # 25 king_gla_h   db_lpasol   
     3,     1  # 26 king_gla_i   db_lpasol   
     3,     1  # 27 king_gla_j   db_lpasol   
     3,     1  # 28 king_gla_k   db_lpasol   
     3,     1  # 29 king_gla_l   db_lpasol   
     1,     0  # 30 upper        fictitious  
     8,     0  # 31 base         foundation  
     3,     1  # 32 frame        mull_90     
     1,     0  # 33 elev_rflr    slab_275    
     1,     0  # 34 stair_rflr   slab_275    
     1,     0  # 35 rflr_door_c  slab_275    
     1,     0  # 36 rflr_door_b  slab_275    
     1,     0  # 37 ptn_rfloor   slab_275    
     1,     0  # 38 up_ptn_toil  slab_275    
     5,     2  # 39 ptn_void_sw  gyp_blk_ptn 
     5,     2  # 40 ptn_v_sw_b   gyp_blk_ptn 
     5,     2  # 41 fac_serv     gyp_blk_ptn 
     1,     0  # 42 upper_srv_tr conc_250    
# air gap position & resistance for surface  1
  2,   0.532,
# air gap position & resistance for surface  2
  2,   0.532,
# air gap position & resistance for surface  3
  2,   0.532,
# air gap position & resistance for surface  4
  2,   0.532,
# air gap position & resistance for surface 12
  2,   0.170,
# air gap position & resistance for surface 13
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 14
  2,   0.532,
# air gap position & resistance for surface 15
  2,   0.532,
# air gap position & resistance for surface 16
  2,   0.532,
# air gap position & resistance for surface 17
  2,   0.532,
# air gap position & resistance for surface 18
  2,   0.532,
# air gap position & resistance for surface 19
  2,   0.532,
# air gap position & resistance for surface 20
  2,   0.532,
# air gap position & resistance for surface 21
  2,   0.532,
# air gap position & resistance for surface 22
  2,   0.532,
# air gap position & resistance for surface 23
  2,   0.532,
# air gap position & resistance for surface 24
  2,   0.532,
# air gap position & resistance for surface 25
  2,   0.532,
# air gap position & resistance for surface 26
  2,   0.532,
# air gap position & resistance for surface 27
  2,   0.532,
# air gap position & resistance for surface 28
  2,   0.532,
# air gap position & resistance for surface 29
  2,   0.532,
# air gap position & resistance for surface 32
  2,   0.200,
# air gap position & resistance for surface 39
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 40
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 41
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 11   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      5
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 28   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 29   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 30   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  # 31   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      4
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      5
     2.9000,    2650.0,     900.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     1.4000,    2100.0,     653.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      7
     1.4000,    2100.0,     653.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      8
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 33   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 34   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 35   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 36   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 37   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 38   1
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 39   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 40   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 41   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 42   1
# for each surface: inside face emissivity
 0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.90000,0.90000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.99000, 
 0.90000,0.82000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.91000,0.91000,0.90000
# for each surface: outside face emissivity
 0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.90000,0.90000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.99000, 
 0.90000,0.82000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.91000,0.91000,0.90000
# for each surface: inside face solar absorptivity
 0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.60000,0.60000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.0500000,0.0500000,0.0500000,0.0100000,0.65000,0.72000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.22000,0.22000,0.22000,0.21000
# for each surface: outside face solar absorptivity
 0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.21000,0.21000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.0500000,0.0500000,0.0500000,0.0100000,0.85000,0.72000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.22000,0.22000,0.22000,0.21000
