# thermophysical properties of L2_ent_void defined in ../zones/L2_ent_void.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     1  #  1 fac_glaz_a   db_lpasol   
     3,     1  #  2 fac_glaz_b   db_lpasol   
     3,     1  #  3 fac_glaz_c   db_lpasol   
     3,     1  #  4 fac_glaz_d   db_lpasol   
     3,     1  #  5 fac_glaz_e   db_lpasol   
     3,     1  #  6 fac_glaz_f   db_lpasol   
     3,     1  #  7 fac_glaz_g   db_lpasol   
     3,     1  #  8 fac_glaz_h   db_lpasol   
     3,     1  #  9 fac_glaz_i   db_lpasol   
     3,     1  # 10 fac_glaz_j   db_lpasol   
     3,     1  # 11 fac_glaz_k   db_lpasol   
     3,     1  # 12 fac_glaz_l   db_lpasol   
     5,     2  # 13 seg_a        gyp_ins_gyp 
     1,     0  # 14 seg_b        glaz_ptn    
     1,     0  # 15 seg_c        glaz_ptn    
     1,     0  # 16 seg_d        glaz_ptn    
     1,     0  # 17 seg_e        glaz_ptn    
     5,     2  # 18 seg_f        gyp_ins_gyp 
     5,     2  # 19 filler       gyp_ins_gyp 
     1,     0  # 20 ptn_open_a   fictitious  
     1,     0  # 21 ptn_open_b   fictitious  
     1,     0  # 22 ptn_open_d   fictitious  
     3,     1  # 23 side_glaz_a  db_lpasol   
     3,     1  # 24 side_glaz_b  db_lpasol   
     3,     1  # 25 side_glaz_c  db_lpasol   
     3,     1  # 26 side_glaz_d  db_lpasol   
     1,     0  # 27 upper        fictitious  
     1,     0  # 28 lower        fictitious  
     1,     0  # 29 struc_a      slab_275    
     1,     0  # 30 struc_b      slab_275    
     1,     0  # 31 struc_c      slab_275    
     1,     0  # 32 balc_a       glaz_ptn    
     1,     0  # 33 balc_b       glaz_ptn    
     1,     0  # 34 balc_c       glaz_ptn    
     3,     1  # 35 frame_fac    mull_90     
     1,     0  # 36 upper_bb     fictitious  
     1,     0  # 37 over_h_a     slab_275    
     1,     0  # 38 over_h_b     slab_275    
     1,     0  # 39 struc_d      slab_275    
     1,     0  # 40 balc_d       glaz_ptn    
     1,     0  # 41 ptn_open_e   fictitious  
# air gap position & resistance for surface  1
  2,   0.532,
# air gap position & resistance for surface  2
  2,   0.532,
# air gap position & resistance for surface  3
  2,   0.532,
# air gap position & resistance for surface  4
  2,   0.532,
# air gap position & resistance for surface  5
  2,   0.532,
# air gap position & resistance for surface  6
  2,   0.532,
# air gap position & resistance for surface  7
  2,   0.532,
# air gap position & resistance for surface  8
  2,   0.532,
# air gap position & resistance for surface  9
  2,   0.532,
# air gap position & resistance for surface 10
  2,   0.532,
# air gap position & resistance for surface 11
  2,   0.532,
# air gap position & resistance for surface 12
  2,   0.532,
# air gap position & resistance for surface 13
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 18
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 19
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 23
  2,   0.532,
# air gap position & resistance for surface 24
  2,   0.532,
# air gap position & resistance for surface 25
  2,   0.532,
# air gap position & resistance for surface 26
  2,   0.532,
# air gap position & resistance for surface 35
  2,   0.200,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 20   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 21   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 22   1
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 27   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 28   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 29   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 30   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 31   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 33   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 34   1
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 35   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 36   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 37   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 38   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 39   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 40   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 41   1
# for each surface: inside face emissivity
 0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.91000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.99000,0.99000,0.99000,0.83000,0.83000,0.83000,0.83000,0.99000,0.99000,0.90000,0.90000, 
 0.90000,0.83000,0.83000,0.83000,0.82000,0.99000,0.90000,0.90000,0.90000,0.83000,0.99000
# for each surface: outside face emissivity
 0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.91000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.99000,0.99000,0.99000,0.83000,0.83000,0.83000,0.83000,0.99000,0.99000,0.90000,0.90000, 
 0.90000,0.83000,0.83000,0.83000,0.82000,0.99000,0.90000,0.90000,0.90000,0.83000,0.99000
# for each surface: inside face solar absorptivity
 0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.0100000,0.0100000,0.0100000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.0100000,0.0100000,0.21000,0.21000,0.21000,0.0500000,0.0500000,0.0500000,0.72000,0.0100000,0.21000,0.21000,0.21000,0.0500000,0.0100000
# for each surface: outside face solar absorptivity
 0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.0100000,0.0100000,0.0100000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.0100000,0.0100000,0.21000,0.21000,0.21000,0.0500000,0.0500000,0.0500000,0.72000,0.0100000,0.21000,0.21000,0.21000,0.0500000,0.0100000
