# thermophysical properties of L2_kitchen defined in ../zones/L2_kitchen.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     0  #  1 Wall-1       gyp_aco_gyp 
     3,     0  #  2 Wall-2       gyp_aco_gyp 
     5,     2  #  3 Wall-3       stone_gyp   
     3,     1  #  4 Wall-4       db_lpasol   
     5,     2  #  5 Wall-5       stone_vent  
     3,     0  #  6 Wall-6       gyp_aco_gyp 
     1,     0  #  7 Top-7        slab_275    
     4,     0  #  8 Base-8       top_pln     
# air gap position & resistance for surface  3
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  4
  2,   0.532,
# air gap position & resistance for surface  5
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #  8   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.83000,0.91000,0.91000,0.90000,0.12000
# for each surface: outside face emissivity
 0.91000,0.91000,0.90000,0.83000,0.90000,0.91000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.22000,0.22000,0.22000,0.0500000,0.22000,0.22000,0.21000,0.20000
# for each surface: outside face solar absorptivity
 0.22000,0.22000,0.60000,0.0500000,0.60000,0.22000,0.21000,0.85000
