# thermophysical properties of L2_open_pln defined in ../zones/L2_open_pln.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 ptn_void_a   fictitious  
     5,     2  #  2 filler       gyp_ins_gyp 
     5,     2  #  3 seg_a        gyp_ins_gyp 
     5,     2  #  4 seg_b        gyp_ins_gyp 
     5,     2  #  5 seg_c        gyp_ins_gyp 
     5,     2  #  6 seg_d        gyp_ins_gyp 
     5,     2  #  7 seg_e        gyp_ins_gyp 
     1,     0  #  8 ptn_frame    glaz_ptn    
     1,     0  #  9 ptn_meet_c   glaz_ptn    
     1,     0  # 10 ptn_meet_b   glaz_ptn    
     5,     2  # 11 ptn_meet_a   gyp_blk_ptn 
     5,     2  # 12 ptn_toil_a   gyp_blk_ptn 
     5,     2  # 13 ptn_toil_b   gyp_blk_ptn 
     3,     0  # 14 ptn_cell_a   gyp_aco_gyp 
     3,     0  # 15 ptn_cell_b   gyp_aco_gyp 
     3,     0  # 16 ptn_cell_c   gyp_aco_gyp 
     1,     0  # 17 right_shaft  fictitious  
     1,     0  # 18 front_shaft  fictitious  
     1,     0  # 19 left_shaft   fictitious  
     3,     0  # 20 ptn_cell_d   gyp_aco_gyp 
     3,     0  # 21 ptn_cell_e   gyp_aco_gyp 
     3,     0  # 22 ptn_cell_f   gyp_aco_gyp 
     3,     0  # 23 ptn_corid    gyp_aco_gyp 
     3,     0  # 24 ptn_cell_g   gyp_aco_gyp 
     3,     0  # 25 ptn_cell_h   gyp_aco_gyp 
     1,     0  # 26 seg_10       glaz_ptn    
     1,     0  # 27 seg_9        glaz_ptn    
     1,     0  # 28 door         glaz_ptn    
     1,     0  # 29 seg_1        glaz_ptn    
     1,     0  # 30 ceiling_a    slab_275    
     4,     0  # 31 floor_a      top_pln     
     1,     0  # 32 seg-2        glaz_ptn    
     1,     0  # 33 seg-3        glaz_ptn    
     1,     0  # 34 seg-4        glaz_ptn    
     1,     0  # 35 seg-5        glaz_ptn    
     1,     0  # 36 seg-6        glaz_ptn    
     1,     0  # 37 seg-7        glaz_ptn    
     1,     0  # 38 seg-8        glaz_ptn    
     4,     0  # 39 floor_b      top_pln     
     1,     0  # 40 ceiling_b    slab_275    
     1,     0  # 41 ptn_void_c   fictitious  
     1,     0  # 42 left_rail    glaz_ptn    
     1,     0  # 43 front_rail   glaz_ptn    
     1,     0  # 44 right_rail   glaz_ptn    
     1,     0  # 45 balc_a       glaz_ptn    
     1,     0  # 46 balcony      glaz_ptn    
# air gap position & resistance for surface  2
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  3
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  4
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  5
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  6
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  7
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 11
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 12
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 13
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 17   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 18   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 28   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 29   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 30   1
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 31   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 33   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 34   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 35   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 36   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 37   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 38   1
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 39   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 40   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 41   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 42   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 43   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 44   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 45   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 46   1
# for each surface: inside face emissivity
 0.99000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.99000,0.99000,0.99000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.83000,0.83000,0.83000,0.90000, 
 0.12000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.12000,0.90000,0.99000,0.83000,0.83000,0.83000,0.83000,0.83000
# for each surface: outside face emissivity
 0.99000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.99000,0.99000,0.99000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.83000,0.83000,0.83000,0.90000, 
 0.90000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.90000,0.90000,0.99000,0.83000,0.83000,0.83000,0.83000,0.83000
# for each surface: inside face solar absorptivity
 0.0100000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0100000,0.0100000,0.0100000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.21000,0.20000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.20000,0.21000,0.0100000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000
# for each surface: outside face solar absorptivity
 0.0100000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0100000,0.0100000,0.0100000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.21000,0.85000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.85000,0.21000,0.0100000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000
