# thermophysical properties of L3_open_lft defined in ../zones/L3_open_lft.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 ptn_cora_3   conc_250    
     1,     0  #  2 ptn_corb_3   conc_250    
     1,     0  #  3 ptn_corc_l3  conc_250    
     1,     0  #  4 left_3       conc_250    
     1,     0  #  5 front_3      conc_250    
     1,     0  #  6 right_3      conc_250    
     5,     2  #  7 Wall-3       gyp_ins_gyp 
     3,     1  #  8 Wall-4       stone_atr_pt
     3,     1  #  9 Wall-5       stone_atr_pt
     3,     1  # 10 Wall-6       stone_atr_pt
     3,     1  # 11 Wall-7       stone_atr_pt
     1,     0  # 12 fict_e       fictitious  
     3,     1  # 13 Wall-9       stone_atr_pt
     3,     1  # 14 Wall-10      stone_atr_pt
     3,     1  # 15 Wall-11      stone_atr_pt
     1,     0  # 16 balc_a       glaz_ptn    
     1,     0  # 17 fict_a       fictitious  
     1,     0  # 18 balc_e       glaz_ptn    
     3,     1  # 19 ptn_l3a      mull_90     
     1,     0  # 20 ptn_l3b      glaz_ptn    
     1,     0  # 21 ptn_l3c      glaz_ptn    
     1,     0  # 22 ptn_l3d      glaz_ptn    
     1,     0  # 23 ptn_l3e      glaz_ptn    
     1,     0  # 24 ptn_l3f      glaz_ptn    
     1,     0  # 25 ptn_l3g      glaz_ptn    
     1,     0  # 26 ptn_l3_dr    glaz_ptn    
     5,     2  # 27 seg_g        gyp_ins_gyp 
     5,     2  # 28 seg_h        gyp_ins_gyp 
     5,     2  # 29 seg_i        gyp_ins_gyp 
     5,     2  # 30 seg_j        gyp_ins_gyp 
     5,     2  # 31 seg_k        gyp_ins_gyp 
     1,     0  # 32 fict_open_b  fictitious  
     1,     0  # 33 balcony_b    glaz_ptn    
     3,     0  # 34 ptn_open_a   gyp_aco_gyp 
     3,     0  # 35 ptn_open_b   gyp_aco_gyp 
     3,     0  # 36 ptn_pr_op    gyp_aco_gyp 
     3,     0  # 37 ptn_corid_a  gyp_aco_gyp 
     3,     0  # 38 ptn_corid_b  gyp_aco_gyp 
     1,     0  # 39 l3_lw2_fr    fictitious  
     1,     0  # 40 l3_lw2_ri    fictitious  
     1,     0  # 41 l3_lw2_bk    fictitious  
     1,     0  # 42 l3_lw2_lef   fictitious  
     1,     0  # 43 left_rail    glaz_ptn    
     1,     0  # 44 front_rail   glaz_ptn    
     1,     0  # 45 right_rail   glaz_ptn    
     1,     0  # 46 l3_lw2_left  fictitious  
     1,     0  # 47 lw2left_rail glaz_ptn    
     1,     0  # 48 fict_lr_a    fictitious  
     1,     0  # 49 fict_lr_b    fictitious  
     1,     0  # 50 up_left      slab_275    
     1,     0  # 51 up_right     slab_275    
     1,     0  # 52 l2_bal_ovha  slab_275    
     1,     0  # 53 l2_bal_ovhb  slab_275    
     4,     0  # 54 floor_left   flr_ov_pln  
     4,     0  # 55 floor_right  top_pln     
# air gap position & resistance for surface  7
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  8
  2,   0.170,
# air gap position & resistance for surface  9
  2,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170,
# air gap position & resistance for surface 13
  2,   0.170,
# air gap position & resistance for surface 14
  2,   0.170,
# air gap position & resistance for surface 15
  2,   0.170,
# air gap position & resistance for surface 19
  2,   0.200,
# air gap position & resistance for surface 27
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 28
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 29
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 30
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 31
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  1   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  2   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  3   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  4   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  5   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 12   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 16   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 18   1
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 28   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 29   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 30   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 31   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 33   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 34   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 35   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 36   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 37   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 38   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 39   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 40   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 41   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 42   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 43   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 44   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 45   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 46   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 47   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 48   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 49   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 50   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 51   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 52   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 53   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 54   1
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      4
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 55   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
# for each surface: inside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.90000,0.90000,0.90000,0.90000,0.99000,0.90000,0.90000,0.90000,0.83000,0.99000,0.83000,0.82000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000, 
 0.91000,0.99000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.99000,0.99000,0.99000,0.99000,0.83000,0.83000,0.83000,0.99000,0.83000,0.99000,0.99000,0.90000,0.90000,0.90000,0.90000,0.90000,0.12000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.90000,0.90000,0.90000,0.90000,0.99000,0.90000,0.90000,0.90000,0.83000,0.99000,0.83000,0.82000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000, 
 0.91000,0.99000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.99000,0.99000,0.99000,0.99000,0.83000,0.83000,0.83000,0.99000,0.83000,0.99000,0.99000,0.90000,0.90000,0.90000,0.90000,0.12000,0.90000
# for each surface: inside face solar absorptivity
 0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.22000,0.60000,0.60000,0.60000,0.60000,0.0100000,0.60000,0.60000,0.60000,0.0500000,0.0100000,0.0500000,0.72000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000, 
 0.22000,0.22000,0.22000,0.0100000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0100000,0.0100000,0.0100000,0.0100000,0.0500000,0.0500000,0.0500000,0.0100000,0.0500000,0.0100000,0.0100000,0.21000,0.21000,0.21000,0.21000,0.85000,0.20000
# for each surface: outside face solar absorptivity
 0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.22000,0.60000,0.60000,0.60000,0.60000,0.0100000,0.60000,0.60000,0.60000,0.0500000,0.0100000,0.0500000,0.72000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000, 
 0.22000,0.22000,0.22000,0.0100000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0100000,0.0100000,0.0100000,0.0100000,0.0500000,0.0500000,0.0500000,0.0100000,0.0500000,0.0100000,0.0100000,0.21000,0.21000,0.21000,0.21000,0.20000,0.85000
