# thermophysical properties of L4_open_plr defined in ../zones/L4_open_plr.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 ptn_vc_a     glaz_ptn    
     3,     1  #  2 ptn_vc_b     stone_atr_pt
     7,     3  #  3 stone_wall   stone_m_ell 
     3,     1  #  4 ptn_vb_a     stone_atr_pt
     1,     0  #  5 ptn_vb_b     glaz_ptn    
     1,     0  #  6 open_fict    fictitious  
     1,     0  #  7 open_fict2   fictitious  
     1,     0  #  8 ceil_l4_opr  slab_275    
     4,     0  #  9 floor        flr_ov_pln  
     5,     2  # 10 seg_h        gyp_ins_gyp 
     5,     2  # 11 seg_i        gyp_ins_gyp 
     5,     2  # 12 seg_j        gyp_ins_gyp 
     5,     2  # 13 seg_k        gyp_ins_gyp 
     5,     2  # 14 seg_g        gyp_ins_gyp 
     5,     2  # 15 filler       gyp_ins_gyp 
     5,     2  # 16 ptnb_opn_l4  gyp_blk_ptn 
     5,     2  # 17 ptna_opn_l4  gyp_blk_ptn 
     5,     2  # 18 ptn_cel_b    gyp_blk_ptn 
     1,     0  # 19 ptnc_str_l4  conc_250    
     1,     0  # 20 ptnd_str_l4  conc_250    
     5,     2  # 21 ptn_open_a   gyp_blk_ptn 
     1,     0  # 22 ptn_open_b   glaz_ptn    
     1,     0  # 23 door         glaz_ptn    
     1,     0  # 24 ptn_open_c   glaz_ptn    
     1,     0  # 25 left_rail    glaz_ptn    
     1,     0  # 26 front_rail   glaz_ptn    
     1,     0  # 27 right_rail   glaz_ptn    
     1,     0  # 28 l4_lw2_fr    fictitious  
     1,     0  # 29 l4_lw2_ri    fictitious  
     1,     0  # 30 l4_lw2_bk    glaz_ptn    
     1,     0  # 31 l3_lw2_lef   fictitious  
     1,     0  # 32 balcony_au   glaz_ptn    
     1,     0  # 33 balcony_bu   glaz_ptn    
     1,     0  # 34 balc_vb_b    glaz_ptn    
     1,     0  # 35 balc_vb_a    glaz_ptn    
     3,     0  # 36 ptn_open_ac  gyp_aco_gyp 
     3,     0  # 37 ptn_open_bc  gyp_aco_gyp 
     3,     0  # 38 ptn_open_cc  gyp_aco_gyp 
     3,     0  # 39 ptn_open_d   gyp_aco_gyp 
     3,     0  # 40 ptn_open_e   gyp_aco_gyp 
     3,     0  # 41 ptn_open_f   gyp_aco_gyp 
     3,     0  # 42 ptn_open_g   gyp_aco_gyp 
     3,     0  # 43 cell_fill    gyp_aco_gyp 
     3,     0  # 44 to_roof_l4   roof_0.2    
# air gap position & resistance for surface  2
  2,   0.170,
# air gap position & resistance for surface  3
  2,   0.170, 4,   0.170, 6,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface 10
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 11
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 12
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 13
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 14
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 15
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 16
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 17
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 18
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 21
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  1   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     900.0,    2000.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  5   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  6   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  7   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  8   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 19   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 27   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 28   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 29   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 30   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 31   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 33   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 34   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 35   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 36   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 37   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 38   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 39   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 40   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 41   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 42   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 43   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 44   1
     0.0400,      38.0,    1450.0,  0.1800,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.83000,0.90000,0.91000,0.90000,0.83000,0.99000,0.99000,0.90000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.91000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.99000,0.99000,0.83000, 
 0.99000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000
# for each surface: outside face emissivity
 0.83000,0.90000,0.90000,0.90000,0.83000,0.99000,0.99000,0.90000,0.12000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.91000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.99000,0.99000,0.83000, 
 0.99000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000
# for each surface: inside face solar absorptivity
 0.0500000,0.60000,0.70000,0.60000,0.0500000,0.0100000,0.0100000,0.21000,0.85000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.21000,0.21000,0.22000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0100000, 
 0.0100000,0.0500000,0.0100000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.21000
# for each surface: outside face solar absorptivity
 0.0500000,0.60000,0.60000,0.60000,0.0500000,0.0100000,0.0100000,0.21000,0.20000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.21000,0.21000,0.22000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0100000, 
 0.0100000,0.0500000,0.0100000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.60000
