# thermophysical properties of L4_srv_void defined in ../zones/L4_srv_void.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 floor_l4toi  slab_275    
     4,     0  #  2 Base-14      flr_ov_pln  
     4,     0  #  3 floor_pz     flr_ov_pln  
     4,     0  #  4 Base-30      flr_ov_pln  
     1,     0  #  5 srv_facade   slab_275    
     1,     0  #  6 Top-29       slab_275    
     1,     0  #  7 ceiling_pz   slab_275    
     1,     0  #  8 Top-13       slab_275    
     1,     0  #  9 ceiling      slab_275    
     5,     2  # 10 right_end    stone_masnry
     1,     0  # 11 fill_a       conc_250    
     1,     0  # 12 fill_b       conc_250    
     5,     2  # 13 left_facade  stone_masnry
     5,     2  # 14 srv_edge     stone_masnry
     1,     0  # 15 to_stair_1   conc_250    
# air gap position & resistance for surface 10
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 13
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 14
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  1   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      4
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      4
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  5   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  6   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  7   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  8   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  9   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 11   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 12   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 15   1
# for each surface: inside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.12000,0.12000,0.12000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.21000,0.85000,0.85000,0.85000,0.21000,0.21000,0.21000,0.21000,0.21000,0.25000,0.21000,0.21000,0.25000,0.25000,0.21000
# for each surface: outside face solar absorptivity
 0.21000,0.20000,0.20000,0.20000,0.21000,0.21000,0.21000,0.21000,0.21000,0.60000,0.21000,0.21000,0.60000,0.60000,0.21000
