# thermophysical properties of L5_open_rt defined in ../zones/L5_open_rt.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 fic_open_r   fictitious  
     1,     0  #  2 fic_open_rb  fictitious  
     3,     0  #  3 ptn_opn_c    gyp_aco_gyp 
     1,     0  #  4 gptn_opn_d   glaz_ptn    
     3,     0  #  5 ptn_opn_d    gyp_aco_gyp 
     3,     0  #  6 ptn_opn_e    gyp_aco_gyp 
     1,     0  #  7 gptn_opn_e   glaz_ptn    
     3,     0  #  8 ptn_op_a     gyp_aco_gyp 
     3,     0  #  9 ptn_op_b     gyp_aco_gyp 
     3,     0  # 10 ptn_op_c     gyp_aco_gyp 
     3,     0  # 11 ptn_op_d     gyp_aco_gyp 
     3,     0  # 12 ptn_open_a   gyp_aco_gyp 
     1,     0  # 13 ptn_open_b   glaz_ptn    
     1,     0  # 14 door         glaz_ptn    
     1,     0  # 15 ptn_open_c   glaz_ptn    
     3,     1  # 16 ptn_frame    mull_90     
     1,     0  # 17 l3_lw2_fr    fictitious  
     1,     0  # 18 l3_lw2_ri    fictitious  
     1,     0  # 19 l3_lw2_bk    glaz_ptn    
     1,     0  # 20 front_rail   glaz_ptn    
     1,     0  # 21 right_rail   glaz_ptn    
     5,     2  # 22 ptnb_opn_l5  gyp_blk_ptn 
     3,     1  # 23 fac_fr_a     db_lpasol   
     3,     1  # 24 fac_fr_b     db_lpasol   
     3,     1  # 25 fac_fr_c     db_lpasol   
     3,     1  # 26 fac_fr_d     db_lpasol   
     3,     1  # 27 fac_fr_e     db_lpasol   
     3,     1  # 28 fac_fr_f     db_lpasol   
     3,     1  # 29 fac_fr_g     db_lpasol   
     3,     0  # 30 L5_oprt_ceil roof_0.2    
     4,     0  # 31 L5_op_rt_flr top_pln     
# air gap position & resistance for surface 16
  2,   0.200,
# air gap position & resistance for surface 22
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 23
  2,   0.532,
# air gap position & resistance for surface 24
  2,   0.532,
# air gap position & resistance for surface 25
  2,   0.532,
# air gap position & resistance for surface 26
  2,   0.532,
# air gap position & resistance for surface 27
  2,   0.532,
# air gap position & resistance for surface 28
  2,   0.532,
# air gap position & resistance for surface 29
  2,   0.532,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  1   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 15   1
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 17   1
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5100,    1400.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 28   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 29   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 30   1
     0.0400,      38.0,    1450.0,  0.1800,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 31   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
# for each surface: inside face emissivity
 0.99000,0.99000,0.91000,0.83000,0.91000,0.91000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.83000,0.83000,0.82000,0.99000,0.99000,0.83000,0.83000,0.83000,0.91000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.90000, 
 0.12000
# for each surface: outside face emissivity
 0.99000,0.99000,0.91000,0.83000,0.91000,0.91000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.83000,0.83000,0.82000,0.99000,0.99000,0.83000,0.83000,0.83000,0.91000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.90000, 
 0.90000
# for each surface: inside face solar absorptivity
 0.0100000,0.0100000,0.22000,0.0500000,0.22000,0.22000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0500000,0.0500000,0.0500000,0.72000,0.0100000,0.0100000,0.0500000,0.0500000,0.0500000,0.22000,0.0500000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.0500000,0.0500000,0.21000,0.20000
# for each surface: outside face solar absorptivity
 0.0100000,0.0100000,0.22000,0.0500000,0.22000,0.22000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0500000,0.0500000,0.0500000,0.72000,0.0100000,0.0100000,0.0500000,0.0500000,0.0500000,0.22000,0.0500000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.0500000,0.0500000,0.60000,0.85000
