# thermophysical properties of L5_srv_cell defined in ../zones/L5_srv_cell.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     0  #  1 ptn_open     gyp_aco_gyp 
     1,     0  #  2 ptn_opn_b    glaz_ptn    
     3,     0  #  3 gptn_opn_b   gyp_aco_gyp 
     1,     0  #  4 gptn_opn_c   glaz_ptn    
     3,     0  #  5 ptn_opn_c    gyp_aco_gyp 
     1,     0  #  6 gptn_opn_d   glaz_ptn    
     3,     0  #  7 ptn_opn_d    gyp_aco_gyp 
     3,     0  #  8 ptn_opn_e    gyp_aco_gyp 
     1,     0  #  9 gptn_opn_e   glaz_ptn    
     3,     0  # 10 ptn_pz       gyp_aco_gyp 
     3,     1  # 11 fac_fra      mull_90     
     3,     1  # 12 fac_frb      mull_90     
     3,     1  # 13 fac_frc      mull_90     
     3,     1  # 14 fac_frd      mull_90     
     3,     1  # 15 fac_fre      mull_90     
     3,     1  # 16 fac_frf      mull_90     
     3,     1  # 17 fac_frg      mull_90     
     3,     1  # 18 fac_frh      mull_90     
     3,     1  # 19 fac_fri      mull_90     
     3,     1  # 20 fac_frj      mull_90     
     3,     0  # 21 ptn_kit2     gyp_aco_gyp 
     3,     0  # 22 roof         roof_0.2    
     4,     0  # 23 floor_cel    top_pln     
     3,     1  # 24 fac_gla      db_lpasol   
     3,     1  # 25 fac_glb      db_lpasol   
     3,     1  # 26 fac_glc      db_lpasol   
     3,     1  # 27 fac_gld      db_lpasol   
     3,     1  # 28 fac_gle      db_lpasol   
     3,     1  # 29 fac_glf      db_lpasol   
     3,     1  # 30 fac_glg      db_lpasol   
     3,     1  # 31 fac_glh      db_lpasol   
     3,     1  # 32 fac_gli      db_lpasol   
     3,     1  # 33 fac_glj      db_lpasol   
# air gap position & resistance for surface 11
  2,   0.200,
# air gap position & resistance for surface 12
  2,   0.200,
# air gap position & resistance for surface 13
  2,   0.200,
# air gap position & resistance for surface 14
  2,   0.200,
# air gap position & resistance for surface 15
  2,   0.200,
# air gap position & resistance for surface 16
  2,   0.200,
# air gap position & resistance for surface 17
  2,   0.200,
# air gap position & resistance for surface 18
  2,   0.200,
# air gap position & resistance for surface 19
  2,   0.200,
# air gap position & resistance for surface 20
  2,   0.200,
# air gap position & resistance for surface 24
  2,   0.532,
# air gap position & resistance for surface 25
  2,   0.532,
# air gap position & resistance for surface 26
  2,   0.532,
# air gap position & resistance for surface 27
  2,   0.532,
# air gap position & resistance for surface 28
  2,   0.532,
# air gap position & resistance for surface 29
  2,   0.532,
# air gap position & resistance for surface 30
  2,   0.532,
# air gap position & resistance for surface 31
  2,   0.532,
# air gap position & resistance for surface 32
  2,   0.532,
# air gap position & resistance for surface 33
  2,   0.532,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.1000,     500.0,    1000.0,  0.0600,   0,   0.00, 0.00000, 0.00000  #      2
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.0400,      38.0,    1450.0,  0.1800,   0,   0.00, 0.00000, 0.00000  #      2
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 23   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 28   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 29   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 30   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 31   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 33   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.91000,0.83000,0.91000,0.83000,0.91000,0.83000,0.91000,0.91000,0.83000,0.91000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.91000,0.90000,0.12000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000, 
 0.83000,0.83000,0.83000
# for each surface: outside face emissivity
 0.91000,0.83000,0.91000,0.83000,0.91000,0.83000,0.91000,0.91000,0.83000,0.91000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.82000,0.91000,0.90000,0.90000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000, 
 0.83000,0.83000,0.83000
# for each surface: inside face solar absorptivity
 0.22000,0.0500000,0.22000,0.0500000,0.22000,0.0500000,0.22000,0.22000,0.0500000,0.22000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.22000,0.21000,0.20000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.0500000,0.0500000,0.0500000,0.0500000
# for each surface: outside face solar absorptivity
 0.22000,0.0500000,0.22000,0.0500000,0.22000,0.0500000,0.22000,0.22000,0.0500000,0.22000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.72000,0.22000,0.60000,0.85000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000, 
 0.0500000,0.0500000,0.0500000,0.0500000,0.0500000
