# thermophysical properties of L4_flrvoid defined in ../zones/column.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 struc_a      slab_275    
     1,     0  #  2 struc_b      slab_275    
     1,     0  #  3 struc_c      slab_275    
     1,     0  #  4 struc_d      slab_275    
     1,     0  #  5 struc_e      slab_275    
     1,     0  #  6 struc_f      slab_275    
     1,     0  #  7 struc_g      slab_275    
     1,     0  #  8 struc_h      slab_275    
     1,     0  #  9 struc_i      slab_275    
     1,     0  # 10 seg_kup      slab_275    
     1,     0  # 11 seg_gup      slab_275    
     1,     0  # 12 fill_up      slab_275    
     1,     0  # 13 struc_av     slab_275    
     1,     0  # 14 struc_bv     slab_275    
     1,     0  # 15 struc_bvb    slab_275    
     1,     0  # 16 struc_avb    slab_275    
     1,     0  # 17 ceiling      slab_275    
     1,     0  # 18 top          slab_275    
     1,     0  # 19 up_left      slab_275    
     1,     0  # 20 up_right     slab_275    
     1,     0  # 21 up_open_rig  slab_275    
     1,     0  # 22 ptn_flrvd_a  slab_275    
     1,     0  # 23 ptn_flrvd_b  slab_275    
     4,     0  # 24 floor        top_pln     
     4,     0  # 25 Base-16      top_pln     
     4,     0  # 26 floor_l4op   flr_ov_pln  
     4,     0  # 27 floor_l4opr  top_pln     
     1,     0  # 28 l3_flrv_r    slab_275    
     1,     0  # 29 l3_flrv_f    slab_275    
     1,     0  # 30 l3_flrv_l    slab_275    
     1,     0  # 31 l3_flrv_b    slab_275    
     1,     0  # 32 l3_flrv_r2   slab_275    
     1,     0  # 33 l3_flrv_f2   slab_275    
     1,     0  # 34 l3_flrv_l2   slab_275    
     1,     0  # 35 l3_flrv_b2   slab_275    
     4,     0  # 36 flool4tp     flr_ov_pln  
     1,     0  # 37 l4_flrvb     conc_250    
     1,     0  # 38 l4_flrvc     conc_250    
     1,     0  # 39 l4_flr_vd    conc_250    
     1,     0  # 40 l4_flr_vda   conc_250    
     1,     0  # 41 l4_fv_ma     slab_275    
     1,     0  # 42 l4_fv_ta     slab_275    
     1,     0  # 43 l4_fv_tb     slab_275    
     1,     0  # 44 rflra_l4     conc_250    
     1,     0  # 45 rflrb_l4     conc_250    
     1,     0  # 46 rflrc_l4     conc_250    
     1,     0  # 47 ex-small-57  conc_250    
     4,     1  # 48 ex_small-58  stone_eldon 
     7,     3  # 49 street_st_a  stone_m_ell 
     1,     0  # 50 srv_facade   slab_275    
     4,     0  # 51 crescnt      top_pln     
     7,     3  # 52 tiny-ex-a    stone_m_ell 
     7,     3  # 53 tiny_ex-b    stone_m_ell 
     7,     3  # 54 str_of_fac   stone_m_ell 
# air gap position & resistance for surface 48
  2,   0.170,
# air gap position & resistance for surface 49
  2,   0.170, 4,   0.170, 6,   0.170,
# air gap position & resistance for surface 52
  2,   0.170, 4,   0.170, 6,   0.170,
# air gap position & resistance for surface 53
  2,   0.170, 4,   0.170, 6,   0.170,
# air gap position & resistance for surface 54
  2,   0.170, 4,   0.170, 6,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  1   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  2   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  3   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  4   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  5   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  6   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  7   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  8   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  #  9   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 10   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 11   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 12   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 13   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 14   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 15   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 16   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 17   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 18   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 19   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 20   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 21   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 22   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 24   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 25   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      4
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 27   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 28   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 29   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 30   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 31   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 32   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 33   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 34   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 35   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  # 36   1
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      2
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 37   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 38   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 39   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 40   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 41   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 42   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 43   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 44   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 45   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 46   1
     1.4000,    2100.0,     653.0,  0.2500,   0,   0.00, 0.00000, 0.00000  # 47   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 48   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 49   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     900.0,    2000.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      7
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 50   1
     0.0600,     160.0,    2500.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 51   1
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      2
     0.1700,    1000.0,    1300.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      3
    50.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 52   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     900.0,    2000.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 53   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     900.0,    2000.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 54   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1200,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      6
     0.1300,     900.0,    2000.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      7
# for each surface: inside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.12000,0.12000,0.90000,0.12000,0.90000,0.90000,0.90000, 
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.91000,0.90000,0.12000,0.91000,0.91000,0.91000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.12000,0.90000,0.90000,0.90000,0.90000, 
 0.90000,0.90000,0.90000,0.90000,0.90000,0.12000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.20000,0.20000,0.85000,0.20000,0.21000,0.21000,0.21000, 
 0.21000,0.21000,0.21000,0.21000,0.21000,0.85000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.22000,0.70000,0.21000,0.20000,0.70000,0.70000,0.70000
# for each surface: outside face solar absorptivity
 0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.85000,0.85000,0.20000,0.85000,0.21000,0.21000,0.21000, 
 0.21000,0.21000,0.21000,0.21000,0.21000,0.20000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.60000,0.60000,0.21000,0.85000,0.60000,0.60000,0.60000
