# thermophysical properties of ne_facade defined in ../zones/ne_facade.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     4,     1  #  1 stone_a      stone_eldon 
     4,     1  #  2 stone_b      stone_eldon 
     4,     1  #  3 stone_c      stone_eldon 
     4,     1  #  4 stone_e      stone_eldon 
     4,     1  #  5 stone_f      stone_eldon 
     4,     1  #  6 stone_h      stone_eldon 
     4,     1  #  7 stone_i      stone_eldon 
     4,     1  #  8 stone_j      stone_eldon 
     4,     1  #  9 stone_k      stone_eldon 
     4,     1  # 10 filler_a     stone_eldon 
     4,     1  # 11 return_a     stone_eldon 
     4,     1  # 12 Top-24       stone_eldon 
     4,     1  # 13 Base-25      stone_eldon 
     1,     0  # 14 pa_fac_l2    masny_at_st 
     1,     0  # 15 pb_fac_l2    masny_at_st 
     1,     0  # 16 pa_fac_l3    masny_at_st 
     1,     0  # 17 pb_fac_l3    masny_at_st 
     1,     0  # 18 pta_fac_l2   masny_at_st 
     1,     0  # 19 ptb_fac_l2   masny_at_st 
     1,     0  # 20 ptnc_fac_l2  masny_at_st 
     1,     0  # 21 ptn_stair    masny_at_st 
     1,     0  # 22 pta_fac_l5   masny_at_st 
     1,     0  # 23 ptb_fac_l5   masny_at_st 
     1,     0  # 24 pta_fac_l4   masny_at_st 
     1,     0  # 25 ptnb_fac_l4  masny_at_st 
     1,     0  # 26 ptnc_fac_l5  masny_at_st 
     1,     0  # 27 ptnc_fac_l4  masny_at_st 
     1,     0  # 28 pta_fac_l3   masny_at_st 
     1,     0  # 29 ptb_fac_l3   masny_at_st 
     1,     0  # 30 ptnc_fac_l3  masny_at_st 
     1,     0  # 31 pa_fac_l4    masny_at_st 
     1,     0  # 32 pb_fac_l4    masny_at_st 
     1,     0  # 33 pa_fac_l5    masny_at_st 
     1,     0  # 34 pb_fac_l5    masny_at_st 
     4,     1  # 35 jamb_b       stone_eldon 
     4,     1  # 36 jamb_a       stone_eldon 
     4,     1  # 37 sill_a       stone_eldon 
     4,     1  # 38 head_a       stone_eldon 
     1,     0  # 39 lv_fv_a      slab_275    
     1,     0  # 40 l3_fv_ma     slab_275    
     1,     0  # 41 l3_fv_ta     slab_275    
     1,     0  # 42 l4_fv_ma     slab_275    
     1,     0  # 43 l5_fv_ma     slab_275    
     1,     0  # 44 l4_fv_ta     slab_275    
     1,     0  # 45 l5_fv_ta     slab_275    
     4,     1  # 46 inner_parap  stone_eldon 
     4,     1  # 47 sill_b       stone_eldon 
     4,     1  # 48 jamb_c       stone_eldon 
     4,     1  # 49 jamb_d       stone_eldon 
     4,     1  # 50 head_b       stone_eldon 
     1,     0  # 51 l3_fv_tb     slab_275    
     1,     0  # 52 l4_fv_tb     slab_275    
     1,     0  # 53 l5_fv_tb     slab_275    
# air gap position & resistance for surface  1
  2,   0.170,
# air gap position & resistance for surface  2
  2,   0.170,
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface  5
  2,   0.170,
# air gap position & resistance for surface  6
  2,   0.170,
# air gap position & resistance for surface  7
  2,   0.170,
# air gap position & resistance for surface  8
  2,   0.170,
# air gap position & resistance for surface  9
  2,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170,
# air gap position & resistance for surface 12
  2,   0.170,
# air gap position & resistance for surface 13
  2,   0.170,
# air gap position & resistance for surface 35
  2,   0.170,
# air gap position & resistance for surface 36
  2,   0.170,
# air gap position & resistance for surface 37
  2,   0.170,
# air gap position & resistance for surface 38
  2,   0.170,
# air gap position & resistance for surface 46
  2,   0.170,
# air gap position & resistance for surface 47
  2,   0.170,
# air gap position & resistance for surface 48
  2,   0.170,
# air gap position & resistance for surface 49
  2,   0.170,
# air gap position & resistance for surface 50
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 28   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 29   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 30   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 31   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 32   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 33   1
     0.5100,    1400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 34   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 35   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 36   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 37   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 38   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 39   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 40   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 41   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 42   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 43   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 44   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 45   1
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 46   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 47   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 48   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 49   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.0400,   0,   0.00, 0.00000, 0.00000  # 50   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      4
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 51   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 52   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 53   1
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000, 
 0.90000,0.90000,0.90000,0.90000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000, 
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000, 
 0.25000,0.25000,0.25000,0.25000,0.22000,0.22000,0.22000,0.22000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.22000,0.22000,0.22000,0.22000,0.22000,0.21000,0.21000,0.21000
# for each surface: outside face solar absorptivity
 0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.60000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000,0.25000, 
 0.25000,0.25000,0.25000,0.25000,0.60000,0.60000,0.60000,0.60000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.21000,0.60000,0.60000,0.60000,0.60000,0.60000,0.21000,0.21000,0.21000
