# thermophysical properties of bedroom2 defined in ../zones/bedroom2_up.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     1  #  1 ptn_bath     pla_pla_ptn 
     7,     1  #  2 east_a       stone_0.7m  
     5,     1  #  3 skirt_b      stone_0.4m  
     5,     1  #  4 skirt_c      stone_0.4m  
     5,     1  #  5 skirt_d      stone_0.4m  
     7,     1  #  6 east_e       stone_0.7m  
     3,     1  #  7 ptn_liv      pla_pla_ptn 
     1,     0  #  8 ptn_hall     door        
     3,     1  #  9 ptn_hallb    pla_pla_ptn 
     2,     0  # 10 ceiling_b2   ceil_to_roof
     6,     2  # 11 floor_b2     floor_to_cli
     7,     1  # 12 skirt_a      stone_0.7m  
     7,     1  # 13 skirt_e      stone_0.7m  
     5,     1  # 14 angl_b       stone_0.4m  
     5,     1  # 15 sill_c       stone_0.4m  
     1,     0  # 16 frame_c      sash_frame  
     5,     1  # 17 head_c       stone_0.4m  
     5,     1  # 18 angle_d      stone_0.4m  
     1,     0  # 19 glass_c      single_glz  
     1,     0  # 20 door_br2     door        
# air gap position & resistance for surface  1
  2,   0.170,
# air gap position & resistance for surface  2
  6,   0.170,
# air gap position & resistance for surface  3
  4,   0.170,
# air gap position & resistance for surface  4
  4,   0.170,
# air gap position & resistance for surface  5
  4,   0.170,
# air gap position & resistance for surface  6
  6,   0.170,
# air gap position & resistance for surface  7
  2,   0.170,
# air gap position & resistance for surface  9
  2,   0.170,
# air gap position & resistance for surface 11
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 12
  6,   0.170,
# air gap position & resistance for surface 13
  6,   0.170,
# air gap position & resistance for surface 14
  4,   0.170,
# air gap position & resistance for surface 15
  4,   0.170,
# air gap position & resistance for surface 17
  4,   0.170,
# air gap position & resistance for surface 18
  4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  2   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  6   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,     250.0,     840.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.3600,    1840.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     700.0,    2390.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      5
     0.0600,     186.0,    1360.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #      6
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 12   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 13   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     0.1300,     630.0,    2760.0,  0.0200,   0,   0.00, 0.00000, 0.00000  # 16   1
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     0.7600,    2710.0,     837.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 20   1
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.83000,0.90000
# for each surface: outside face emissivity
 0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.90000,0.91000,0.90000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.83000,0.90000
# for each surface: inside face solar absorptivity
 0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.65000,0.50000,0.50000,0.60000,0.50000,0.50000,0.50000,0.50000,0.65000,0.50000,0.50000,0.0500000,0.65000
# for each surface: outside face solar absorptivity
 0.50000,0.60000,0.60000,0.60000,0.60000,0.60000,0.50000,0.65000,0.50000,0.30000,0.50000,0.60000,0.60000,0.60000,0.60000,0.65000,0.60000,0.60000,0.0500000,0.65000
