# thermophysical properties of family defined in ../zones/family_up.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     0  #  1 f_ptn_g      masonry0.2  
     3,     0  #  2 f_ptn_h      masonry0.2  
     3,     1  #  3 fptn_hall    pla_pla_ptn 
     3,     1  #  4 fptn_stdy    pla_pla_ptn 
     7,     1  #  5 north_a      stone_0.7m  
     5,     1  #  6 angle_b      stone_0.4m  
     5,     1  #  7 sill_c       stone_0.4m  
     5,     1  #  8 angle_d      stone_0.4m  
     7,     1  #  9 north_e      stone_0.7m  
     3,     0  # 10 f_ptn_f      masonry0.3  
     2,     0  # 11 ceiling_fam  ceil_to_roof
     6,     2  # 12 floor_fam    floor_to_cli
     7,     1  # 13 skirt_a      stone_0.7m  
     5,     1  # 14 skirt_b      stone_0.4m  
     5,     1  # 15 skirt_c      stone_0.4m  
     5,     1  # 16 skirt_d      stone_0.4m  
     7,     1  # 17 skirt_e      stone_0.7m  
     1,     0  # 18 frame_c      sash_frame  
     5,     1  # 19 head_c       stone_0.4m  
     3,     0  # 20 skirt_f      masonry0.3  
     3,     0  # 21 skirt_g      masonry0.2  
     3,     0  # 22 skirt_h      masonry0.2  
     3,     1  # 23 glass_c      Window_ext  
     1,     0  # 24 door_fam     door        
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface  5
  6,   0.170,
# air gap position & resistance for surface  6
  4,   0.170,
# air gap position & resistance for surface  7
  4,   0.170,
# air gap position & resistance for surface  8
  4,   0.170,
# air gap position & resistance for surface  9
  6,   0.170,
# air gap position & resistance for surface 12
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 13
  6,   0.170,
# air gap position & resistance for surface 14
  4,   0.170,
# air gap position & resistance for surface 15
  4,   0.170,
# air gap position & resistance for surface 16
  4,   0.170,
# air gap position & resistance for surface 17
  6,   0.170,
# air gap position & resistance for surface 19
  4,   0.170,
# air gap position & resistance for surface 23
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     2.9000,    2650.0,     900.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  5   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     2.9000,    2650.0,     900.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  9   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,     250.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.3600,    1840.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     700.0,    2390.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      5
     0.0600,     186.0,    1360.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #      6
     2.9000,    2650.0,     900.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 13   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     2.9000,    2650.0,     900.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 17   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     0.1300,     630.0,    2760.0,  0.0200,   0,   0.00, 0.00000, 0.00000  # 18   1
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 24   1
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.83000,0.90000
# for each surface: outside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.90000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.91000,0.91000,0.83000,0.90000
# for each surface: inside face solar absorptivity
 0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.60000,0.50000,0.50000,0.50000,0.50000,0.50000,0.65000,0.50000,0.50000,0.50000,0.50000,0.0500000,0.65000
# for each surface: outside face solar absorptivity
 0.50000,0.50000,0.50000,0.50000,0.55000,0.60000,0.60000,0.60000,0.55000,0.50000,0.30000,0.50000,0.55000,0.60000,0.60000,0.60000,0.55000,0.65000,0.60000,0.50000,0.50000,0.50000,0.0500000,0.65000
