# thermophysical properties of hall defined in ../zones/hall_up.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     1,     0  #  1 hptn_kit     door        
     3,     1  #  2 hptn_br1a    pla_pla_ptn 
     3,     1  #  3 hptn_br1b    pla_pla_ptn 
     1,     0  #  4 hptn_bath    door        
     3,     1  #  5 hptn_br2a    pla_pla_ptn 
     1,     0  #  6 hptn_br2b    door        
     1,     0  #  7 hptn_livb    door        
     3,     1  #  8 hptn_liva    pla_pla_ptn 
     1,     0  #  9 hptn_study   door        
     3,     1  # 10 hptn_fam     pla_pla_ptn 
     1,     0  # 11 ptn_a        door        
     3,     0  # 12 ptn_b        masonry0.2  
     3,     0  # 13 ptn_c        masonry0.2  
     3,     0  # 14 ptn_d        masonry0.2  
     3,     0  # 15 ptn_e        masonry0.2  
     2,     0  # 16 ceiling_hall ceil_to_roof
     6,     2  # 17 floor_hall   floor_to_cli
     3,     0  # 18 skirt_a      masonry0.2  
     3,     0  # 19 skirt_b      masonry0.2  
     3,     0  # 20 skirt_c      masonry0.2  
     3,     0  # 21 skirt_d      masonry0.2  
     3,     0  # 22 skirt_e      masonry0.2  
     1,     0  # 23 door_k       door        
     1,     0  # 24 door_st      door        
     1,     0  # 25 door_bath    door        
     1,     0  # 26 door_liv     door        
     1,     0  # 27 door_fam     door        
     1,     0  # 28 door_br2     door        
# air gap position & resistance for surface  2
  2,   0.170,
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  5
  2,   0.170,
# air gap position & resistance for surface  8
  2,   0.170,
# air gap position & resistance for surface 10
  2,   0.170,
# air gap position & resistance for surface 17
  2,   0.170, 4,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.0400,     250.0,     840.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.3600,    1840.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     700.0,    2390.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      5
     0.0600,     186.0,    1360.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 28   1
# for each surface: inside face emissivity
 0.90000,0.91000,0.91000,0.90000,0.91000,0.90000,0.90000,0.91000,0.90000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.91000,0.91000,0.90000,0.91000,0.90000,0.90000,0.91000,0.90000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.65000,0.50000,0.50000,0.65000,0.50000,0.65000,0.65000,0.50000,0.65000,0.50000,0.65000,0.50000,0.50000,0.50000,0.50000,0.50000,0.60000,0.50000,0.50000,0.50000,0.50000,0.50000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000
# for each surface: outside face solar absorptivity
 0.65000,0.50000,0.50000,0.65000,0.50000,0.65000,0.65000,0.50000,0.65000,0.50000,0.65000,0.50000,0.50000,0.50000,0.50000,0.30000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.65000,0.65000,0.65000,0.65000,0.65000,0.65000
