# thermophysical properties of kiten_util defined in ../zones/kiten_util_up.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     0  #  1 ptn_adj      masonry0.3  
     3,     1  #  2 ptn_wdra     pla_pla_ptn 
     3,     1  #  3 ptn_wrdb     pla_pla_ptn 
     3,     1  #  4 ptn_br1      pla_pla_ptn 
     1,     0  #  5 ptn_hall     door        
     3,     0  #  6 k_ptn_b      masonry0.2  
     3,     0  #  7 k_ptn_c      masonry0.2  
     3,     0  #  8 k_ptn_d      masonry0.2  
     3,     0  #  9 u_ptn_e      masonry0.3  
     3,     0  # 10 u_ptn_f      masonry0.3  
     3,     0  # 11 stone_ct     masonry0.3  
     5,     1  # 12 sill_h       stone_0.4m  
     5,     1  # 13 angl_i       stone_0.4m  
     7,     1  # 14 stone_ctb    stone_0.7m  
     7,     1  # 15 stone_ctc    stone_0.7m  
     5,     1  # 16 angle_l      stone_0.4m  
     5,     1  # 17 sill_m       stone_0.4m  
     5,     1  # 18 angle_n      stone_0.4m  
     2,     0  # 19 ceiling      ceil_to_roof
     6,     2  # 20 floor_ku     floor_to_cli
     1,     0  # 21 fin          mass_part   
     1,     0  # 22 fin_         mass_part   
     3,     0  # 23 skirt_a      masonry0.3  
     3,     0  # 24 skirt_b      masonry0.2  
     3,     0  # 25 skirt_c      masonry0.2  
     3,     0  # 26 skirt_d      masonry0.2  
     3,     0  # 27 skirt_e      masonry0.3  
     3,     0  # 28 skirt_f      masonry0.3  
     3,     0  # 29 skirt_g      masonry0.3  
     5,     1  # 30 skirt_h      stone_0.4m  
     5,     1  # 31 skirt_i      stone_0.4m  
     7,     1  # 32 skirt_j      stone_0.7m  
     7,     1  # 33 skirt_k      stone_0.7m  
     5,     1  # 34 skirt_l      stone_0.4m  
     5,     1  # 35 skirt_m      stone_0.4m  
     5,     1  # 36 skirt_n      stone_0.4m  
     1,     0  # 37 frame_m      sash_frame  
     5,     1  # 38 head_m       stone_0.4m  
     1,     0  # 39 frame_h      sash_frame  
     5,     1  # 40 head_h       stone_0.4m  
     3,     1  # 41 glass_m      Window_ext  
     3,     1  # 42 glass_h      Window_ext  
     1,     0  # 43 door_k       door        
# air gap position & resistance for surface  2
  2,   0.170,
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface 12
  4,   0.170,
# air gap position & resistance for surface 13
  4,   0.170,
# air gap position & resistance for surface 14
  6,   0.170,
# air gap position & resistance for surface 15
  6,   0.170,
# air gap position & resistance for surface 16
  4,   0.170,
# air gap position & resistance for surface 17
  4,   0.170,
# air gap position & resistance for surface 18
  4,   0.170,
# air gap position & resistance for surface 20
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 30
  4,   0.170,
# air gap position & resistance for surface 31
  4,   0.170,
# air gap position & resistance for surface 32
  6,   0.170,
# air gap position & resistance for surface 33
  6,   0.170,
# air gap position & resistance for surface 34
  4,   0.170,
# air gap position & resistance for surface 35
  4,   0.170,
# air gap position & resistance for surface 36
  4,   0.170,
# air gap position & resistance for surface 38
  4,   0.170,
# air gap position & resistance for surface 40
  4,   0.170,
# air gap position & resistance for surface 41
  2,   0.170,
# air gap position & resistance for surface 42
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     2.9000,    2650.0,     900.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 14   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     2.9000,    2650.0,     900.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 15   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,     250.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 19   1
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 20   1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.3600,    1840.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     700.0,    2390.0,  0.0280,   0,   0.00, 0.00000, 0.00000  #      5
     0.0600,     186.0,    1360.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #      6
     0.5100,    1400.0,    1000.0,  0.2400,   0,   0.00, 0.00000, 0.00000  # 21   1
     0.5100,    1400.0,    1000.0,  0.2400,   0,   0.00, 0.00000, 0.00000  # 22   1
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 23   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 24   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 25   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 26   1
     0.9600,    2000.0,     650.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 27   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 28   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  # 29   1
     0.9600,    2000.0,     650.0,  0.2400,   0,   0.00, 0.00000, 0.00000  #      2
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      3
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 30   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 31   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     2.9000,    2650.0,     900.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 32   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     2.9000,    2650.0,     900.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 33   1
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      4
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      6
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      7
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 34   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 35   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 36   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     0.1300,     630.0,    2760.0,  0.0200,   0,   0.00, 0.00000, 0.00000  # 37   1
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 38   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     0.1300,     630.0,    2760.0,  0.0200,   0,   0.00, 0.00000, 0.00000  # 39   1
     1.8300,    2200.0,     712.0,  0.1500,   0,   0.00, 0.00000, 0.00000  # 40   1
     0.9600,    1800.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      2
     1.8300,    2200.0,     712.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      4
     0.5000,    1300.0,    1000.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      5
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 41   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 42   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     0.1900,     700.0,    2390.0,  0.0250,   0,   0.00, 0.00000, 0.00000  # 43   1
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000, 
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.90000,0.91000,0.83000,0.83000,0.90000
# for each surface: outside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.91000,0.90000,0.90000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.90000, 
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.83000,0.83000,0.90000
# for each surface: inside face solar absorptivity
 0.50000,0.50000,0.50000,0.50000,0.65000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.60000,0.25000,0.25000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000, 
 0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.65000,0.50000,0.65000,0.50000,0.0500000,0.0500000,0.65000
# for each surface: outside face solar absorptivity
 0.50000,0.50000,0.50000,0.50000,0.65000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.60000,0.60000,0.55000,0.55000,0.60000,0.60000,0.60000,0.30000,0.50000,0.25000,0.25000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.50000,0.60000, 
 0.60000,0.55000,0.55000,0.60000,0.60000,0.60000,0.65000,0.60000,0.65000,0.60000,0.0500000,0.0500000,0.65000
