# thermophysical properties of circ_area defined in ../zones/circ_area.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     5,     1  #  1 south        Wall_EW_noti
     3,     0  #  2 ptn_2d       party_wall_n
     3,     0  #  3 ptn_c        party_wall_n
     3,     0  #  4 ptn_a        party_wall_n
     5,     1  #  5 north        Wall_EW_noti
     3,     0  #  6 ptn_b        party_wall_n
     3,     0  #  7 ptn_d        party_wall_n
     5,     1  #  8 west         Wall_EW_noti
     8,     0  #  9 floor        Sol_grnd_not
     3,     1  # 10 win1_frame   frame_notion
     3,     1  # 11 win2_frame   frame_notion
     3,     1  # 12 win3_frame   frame_notion
     4,     1  # 13 Base-12      inv_pa_fl_no
     4,     1  # 14 Base-8       inv_pa_fl_no
     4,     1  # 15 Base-9       inv_pa_fl_no
     4,     1  # 16 Base-6       inv_pa_fl_no
     3,     1  # 17 win1_glz     window_Not_G
     3,     1  # 18 win2_glz     window_Not_G
     3,     1  # 19 win3_glz     window_Not_G
# air gap position & resistance for surface  1
  4,   0.180,
# air gap position & resistance for surface  5
  4,   0.180,
# air gap position & resistance for surface  8
  4,   0.180,
# air gap position & resistance for surface 10
  2,   0.285,
# air gap position & resistance for surface 11
  2,   0.285,
# air gap position & resistance for surface 12
  2,   0.285,
# air gap position & resistance for surface 13
  3,   0.180,
# air gap position & resistance for surface 14
  3,   0.180,
# air gap position & resistance for surface 15
  3,   0.180,
# air gap position & resistance for surface 16
  3,   0.180,
# air gap position & resistance for surface 17
  2,   0.277,
# air gap position & resistance for surface 18
  2,   0.277,
# air gap position & resistance for surface 19
  2,   0.277,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.7700,    1700.0,    1000.0,  0.1020,   0,   0.00, 0.00000, 0.00000  #  1  1
     0.0400,      25.0,    1000.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #     2
     1.1300,    1800.0,    1008.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     3
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #     4
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     5
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  2  1
     0.0500,      12.0,    1000.0,  0.0097,   0,   0.00, 0.00000, 0.00000  #     2
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  3  1
     0.0500,      12.0,    1000.0,  0.0097,   0,   0.00, 0.00000, 0.00000  #     2
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  4  1
     0.0500,      12.0,    1000.0,  0.0097,   0,   0.00, 0.00000, 0.00000  #     2
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
     0.7700,    1700.0,    1000.0,  0.1020,   0,   0.00, 0.00000, 0.00000  #  5  1
     0.0400,      25.0,    1000.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #     2
     1.1300,    1800.0,    1008.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     3
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #     4
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     5
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  6  1
     0.0500,      12.0,    1000.0,  0.0097,   0,   0.00, 0.00000, 0.00000  #     2
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  7  1
     0.0500,      12.0,    1000.0,  0.0097,   0,   0.00, 0.00000, 0.00000  #     2
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     3
     0.7700,    1700.0,    1000.0,  0.1020,   0,   0.00, 0.00000, 0.00000  #  8  1
     0.0400,      25.0,    1000.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #     2
     1.1300,    1800.0,    1008.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     3
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #     4
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     5
     1.5000,    1500.0,    2085.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  9  1
     1.5000,    1500.0,    2085.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #     2
     1.5000,    1500.0,    2085.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #     3
     1.5000,    1500.0,    2085.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #     4
     0.7700,    1700.0,     940.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     5
     1.3500,    2000.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     6
     0.0400,      15.0,    1000.0,  0.1250,   0,   0.00, 0.00000, 0.00000  #     7
     0.4100,    1200.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #     8
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 10  1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     2
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     3
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 11  1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     2
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     3
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 12  1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #     2
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     3
     0.4100,    1200.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 13  1
     1.9300,    2400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.4000,   0,   0.00, 0.00000, 0.00000  #     3
     0.0600,     250.0,    1000.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     4
     0.4100,    1200.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 14  1
     1.9300,    2400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.4000,   0,   0.00, 0.00000, 0.00000  #     3
     0.0600,     250.0,    1000.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     4
     0.4100,    1200.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 15  1
     1.9300,    2400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.4000,   0,   0.00, 0.00000, 0.00000  #     3
     0.0600,     250.0,    1000.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     4
     0.4100,    1200.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  # 16  1
     1.9300,    2400.0,    1000.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.4000,   0,   0.00, 0.00000, 0.00000  #     3
     0.0600,     250.0,    1000.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     4
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 17  1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #     2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #     3
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 18  1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #     2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #     3
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 19  1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #     2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #     3
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.22000,0.22000,0.22000,0.90000,0.90000,0.90000,0.90000,0.1000000,0.1000000,0.1000000
# for each surface: outside face emissivity
 0.90000,0.91000,0.91000,0.91000,0.90000,0.91000,0.91000,0.90000,0.90000,0.22000,0.22000,0.22000,0.91000,0.91000,0.91000,0.91000,0.40000,0.40000,0.40000
# for each surface: inside face solar absorptivity
 0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.20000,0.20000,0.20000,0.70000,0.70000,0.70000,0.70000,0.0600000,0.0600000,0.0600000
# for each surface: outside face solar absorptivity
 0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.70000,0.20000,0.20000,0.20000,0.70000,0.70000,0.70000,0.70000,0.0600000,0.0600000,0.0600000
