# thermophysical properties of Cabinet_hi defined in ../zones/Cabinet_hi.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     3,     0  #  1 cab_front    insul_cab   
     3,     0  #  2 cab_right    insul_cab   
     3,     0  #  3 cab_back     insul_cab   
     3,     0  #  4 cab_left     insul_cab   
     1,     0  #  5 cab_top      fictitious  
     9,     0  #  6 cab_base     SM_grnd_cab 
     1,     0  #  7 up_TM_fu     mass_part   
     1,     0  #  8 up_TM_fd     mass_part   
     1,     0  #  9 low_TM_fu    mass_part   
     1,     0  # 10 low_TM_fd    mass_part   
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0400,     100.0,     750.0,  0.0300,   0,   0.00, 0.00000, 0.00000  #      2
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      3
    20.0000,      10.0,      10.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #  5   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  6   1
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     1.2800,    1460.0,     879.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      4
     0.3600,    1840.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      5
     0.0400,     105.0,    1800.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      6
     1.4000,    2100.0,     653.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      7
     0.0300,      30.0,     837.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      8
    40.0000,    7800.0,     502.0,  0.0020,   0,   0.00, 0.00000, 0.00000  #      9
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.5100,    1400.0,    1000.0,  0.2000,   0,   0.00, 0.00000, 0.00000  # 10   1
# for each surface: inside face emissivity
 0.82000,0.82000,0.82000,0.82000,0.99000,0.82000,0.90000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.82000,0.82000,0.82000,0.82000,0.99000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.30000,0.30000,0.30000,0.30000,0.0100000,0.30000,0.25000,0.25000,0.25000,0.25000
# for each surface: outside face solar absorptivity
 0.30000,0.30000,0.30000,0.30000,0.0100000,0.85000,0.25000,0.25000,0.25000,0.25000
