# thermophysical properties of L3_circular defined in ../zones/L3_circular.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     5,     2  #  1 seg_a        gyp_ins_gyp 
     1,     0  #  2 seg_b        glaz_ptn    
     1,     0  #  3 seg_c        glaz_ptn    
     1,     0  #  4 seg_d        glaz_ptn    
     1,     0  #  5 seg_e        glaz_ptn    
     5,     2  #  6 seg_f        gyp_ins_gyp 
     5,     2  #  7 seg_g        gyp_ins_gyp 
     5,     2  #  8 seg_h        gyp_ins_gyp 
     5,     2  #  9 seg_i        gyp_ins_gyp 
     5,     2  # 10 seg_j        gyp_ins_gyp 
     5,     2  # 11 seg_k        gyp_ins_gyp 
     1,     0  # 12 seg_l        glaz_ptn    
     1,     0  # 13 seg_m        glaz_ptn    
     1,     0  # 14 seg_n        glaz_ptn    
     5,     2  # 15 seg_o        gyp_ins_gyp 
     3,     1  # 16 facade_a     db_lpasol   
     3,     1  # 17 frame        mull_90     
     3,     1  # 18 facade_b     db_lpasol   
     1,     0  # 19 L3_cir_ceil  slab_275    
     1,     0  # 20 L3_cir_flor  slab_275    
     1,     0  # 21 seg_kup      slab_275    
     1,     0  # 22 segm_top_l3  slab_275    
     1,     0  # 23 L3_seg_flor  slab_275    
# air gap position & resistance for surface  1
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  6
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  7
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  8
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface  9
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 10
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 11
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 15
  2,   0.170, 4,   0.170,
# air gap position & resistance for surface 16
  2,   0.532,
# air gap position & resistance for surface 17
  2,   0.200,
# air gap position & resistance for surface 18
  2,   0.532,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  6   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 13   1
     0.7600,    2710.0,     837.0,  0.0100,   0,   0.00, 0.00000, 0.00000  # 14   1
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  # 15   1
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      2
     0.0400,      38.0,    1450.0,  0.1100,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      4
     0.1900,     950.0,     840.0,  0.0240,   0,   0.00, 0.00000, 0.00000  #      5
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 16   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 17   1
     0.0000,       0.0,       0.0,  0.0700,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  # 18   1
     0.0000,       0.0,       0.0,  0.0200,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #      3
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 19   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 20   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 21   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 22   1
     1.4000,    2100.0,     653.0,  0.2750,   0,   0.00, 0.00000, 0.00000  # 23   1
# for each surface: inside face emissivity
 0.91000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.83000,0.83000,0.91000,0.83000,0.82000,0.83000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: outside face emissivity
 0.91000,0.83000,0.83000,0.83000,0.83000,0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.83000,0.83000,0.83000,0.91000,0.83000,0.82000,0.83000,0.90000,0.90000,0.90000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.22000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0500000,0.0500000,0.0500000,0.22000,0.0500000,0.72000,0.0500000,0.21000,0.21000,0.21000,0.21000,0.21000
# for each surface: outside face solar absorptivity
 0.22000,0.0500000,0.0500000,0.0500000,0.0500000,0.22000,0.22000,0.22000,0.22000,0.22000,0.22000,0.0500000,0.0500000,0.0500000,0.22000,0.0500000,0.72000,0.0500000,0.21000,0.21000,0.21000,0.21000,0.21000
