# thermophysical properties of toilet defined in ../zones/toilet.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     5,     1  #  1 south        Wall_EW_noti
     5,     1  #  2 east         Wall_EW_noti
     3,     0  #  3 ptn_a        party_wall_n
     3,     0  #  4 ptn_b        party_wall_n
     4,     0  #  5 ceiling      Fl_roof_noti
     8,     0  #  6 floor        Sol_grnd_not
     3,     1  #  7 RL_frame     frame_notion
     3,     1  #  8 win_toiFrame frame_notion
     3,     1  #  9 win2_toiFram frame_notion
     3,     1  # 10 rooflight    window_Not_G
     3,     1  # 11 window2      window_Not_G
     3,     1  # 12 window       window_Not_G
# air gap position & resistance for surface  1
  4,   0.180,
# air gap position & resistance for surface  2
  4,   0.180,
# air gap position & resistance for surface  7
  2,   0.285,
# air gap position & resistance for surface  8
  2,   0.285,
# air gap position & resistance for surface  9
  2,   0.285,
# air gap position & resistance for surface 10
  2,   0.277,
# air gap position & resistance for surface 11
  2,   0.277,
# air gap position & resistance for surface 12
  2,   0.277,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.7700,    1700.0,    1000.0,  0.1020,   0,   0.00, 0.00000, 0.00000  #  1   1
     0.0400,      25.0,    1000.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #      2
     1.1300,    1800.0,    1008.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #      4
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.7700,    1700.0,    1000.0,  0.1020,   0,   0.00, 0.00000, 0.00000  #  2   1
     0.0400,      25.0,    1000.0,  0.0900,   0,   0.00, 0.00000, 0.00000  #      2
     1.1300,    1800.0,    1008.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     0.0000,       0.0,       0.0,  0.0220,   0,   0.00, 0.00000, 0.00000  #      4
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      5
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  3   1
     0.0500,      12.0,    1000.0,  0.0097,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #  4   1
     0.0500,      12.0,    1000.0,  0.0097,   0,   0.00, 0.00000, 0.00000  #      2
     0.2100,     900.0,    1000.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #      3
     0.1300,     290.0,    1300.0,  0.0080,   0,   0.00, 0.00000, 0.00000  #  5   1
     0.0400,      12.0,     840.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #      2
     1.5000,    2100.0,    1000.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      3
     0.2100,     900.0,    1000.0,  0.0095,   0,   0.00, 0.00000, 0.00000  #      4
     1.5000,    1500.0,    2085.0,  0.1500,   0,   0.00, 0.00000, 0.00000  #  6   1
     1.5000,    1500.0,    2085.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      2
     1.5000,    1500.0,    2085.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      3
     1.5000,    1500.0,    2085.0,  0.2000,   0,   0.00, 0.00000, 0.00000  #      4
     0.7700,    1700.0,     940.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #      5
     1.3500,    2000.0,    1000.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      6
     0.0400,      15.0,    1000.0,  0.1250,   0,   0.00, 0.00000, 0.00000  #      7
     0.4100,    1200.0,    1000.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #      8
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  7   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  8   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  9   1
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #      2
   210.0000,    2700.0,     880.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 10   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 11   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  # 12   1
     0.0000,       0.0,       0.0,  0.0160,   0,   0.00, 0.00000, 0.00000  #      2
     1.0500,    2500.0,     750.0,  0.0040,   0,   0.00, 0.00000, 0.00000  #      3
# for each surface: inside face emissivity
 0.91000,0.91000,0.91000,0.91000,0.91000,0.91000,0.22000,0.22000,0.22000,0.1000000,0.1000000,0.1000000
# for each surface: outside face emissivity
 0.90000,0.90000,0.91000,0.91000,0.90000,0.90000,0.22000,0.22000,0.22000,0.40000,0.40000,0.40000
# for each surface: inside face solar absorptivity
 0.70000,0.70000,0.70000,0.70000,0.26000,0.70000,0.20000,0.20000,0.20000,0.0600000,0.0600000,0.0600000
# for each surface: outside face solar absorptivity
 0.70000,0.70000,0.70000,0.70000,0.90000,0.70000,0.20000,0.20000,0.20000,0.0600000,0.0600000,0.0600000
