*Constructions 2.1                              # thermophysical properties of secondfloor
*date Wed Sep  8 15:53:06 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     5     1   0.90   0.90   0.65   0.93   0    #   1  2nd_rt_side  ccht_wall
     5     1   0.90   0.90   0.65   0.93   0    #   2  2nd_front    ccht_wall
     5     1   0.90   0.90   0.65   0.93   0    #   3  2ns_l_side   ccht_wall
     5     1   0.90   0.90   0.65   0.93   0    #   4  2nd_back     ccht_wall
     3     0   0.90   0.91   0.65   0.50   0    #   5  2nd_ceiling  ceiling
     4     1   0.90   0.90   0.65   0.65   0    #   6  2nd_floor    floors
     3     1   0.83   0.83   0.05   0.05   1    #   7  w_bedrm2     ccht_window
     3     1   0.83   0.83   0.05   0.05   1    #   8  w_bathroom   ccht_window
     3     1   0.83   0.83   0.05   0.05   1    #   9  w_master     ccht_window
     3     1   0.83   0.83   0.05   0.05   1    #  10  w_bdroom3    ccht_window
     3     1   0.83   0.83   0.05   0.05   1    #  11  w_bedroom4   ccht_window
     3     1   0.83   0.83   0.05   0.05   1    #  12  w_bathrom2   ccht_window
     3     1   0.91   0.91   0.50   0.50   0    #  13  stair_north  int_partitn
     1     0   0.90   0.90   0.92   0.92   2    #  14  stair_east   fictitious
     3     1   0.91   0.91   0.50   0.50   0    #  15  stair_south  int_partitn
     5     1   0.90   0.90   0.65   0.93   0    #  16  2nd_rt_side2 ccht_wall
     5     1   0.90   0.90   0.65   0.65   0    #  17  flr_abv_gar  exp_flr_r
# air gap layer positions and restances
  2  0.170                                      # for 2nd_rt_side
  2  0.170                                      # and for 2nd_front
  2  0.170                                      # and for 2ns_l_side
  2  0.170                                      # and for 2nd_back
  3  0.170                                      # and for 2nd_floor
  2  0.341                                      # and for w_bedrm2
  2  0.341                                      # and for w_bathroom
  2  0.341                                      # and for w_master
  2  0.341                                      # and for w_bdroom3
  2  0.341                                      # and for w_bedroom4
  2  0.341                                      # and for w_bathrom2
  2  0.170                                      # and for stair_north
  2  0.170                                      # and for stair_south
  2  0.170                                      # and for 2nd_rt_side2
  2  0.170                                      # and for flr_abv_gar
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   1   1 Outer leaf brk
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1500     800.0    2093.0  0.0110   0   0.00 0.00000 0.00000  #       3 Chipboard
     0.0400      12.0     840.0  0.1400   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1500     700.0    1420.0  0.0120   0   0.00 0.00000 0.00000  #       5 Plywood 700d
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   2   1 Outer leaf brk
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1500     800.0    2093.0  0.0110   0   0.00 0.00000 0.00000  #       3 Chipboard
     0.0400      12.0     840.0  0.1400   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1500     700.0    1420.0  0.0120   0   0.00 0.00000 0.00000  #       5 Plywood 700d
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   3   1 Outer leaf brk
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1500     800.0    2093.0  0.0110   0   0.00 0.00000 0.00000  #       3 Chipboard
     0.0400      12.0     840.0  0.1400   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1500     700.0    1420.0  0.0120   0   0.00 0.00000 0.00000  #       5 Plywood 700d
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   4   1 Outer leaf brk
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1500     800.0    2093.0  0.0110   0   0.00 0.00000 0.00000  #       3 Chipboard
     0.0400      12.0     840.0  0.1400   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1500     700.0    1420.0  0.0120   0   0.00 0.00000 0.00000  #       5 Plywood 700d
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #   5   1 Gypsum plasterboard
     0.1100     480.0    1050.0  0.2500   0   0.00 0.00000 0.00000  #       2 Thermalite turbo blk
     0.1500     700.0    1420.0  0.0250   0   0.00 0.00000 0.00000  #       3 Plywood 700d
     0.0600     160.0    2500.0  0.0150   0   0.00 0.00000 0.00000  #   6   1 Synthetic carpet
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       2 Flooring
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       3 AIR
     0.1500     560.0    2500.0  0.0170   0   0.00 0.00000 0.00000  #       4 Plywood
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #   7   1 Plate glass
     0.0000       0.0       0.0  0.0130   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #   8   1 Plate glass
     0.0000       0.0       0.0  0.0130   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #   9   1 Plate glass
     0.0000       0.0       0.0  0.0130   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #  10   1 Plate glass
     0.0000       0.0       0.0  0.0130   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #  11   1 Plate glass
     0.0000       0.0       0.0  0.0130   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #  12   1 Plate glass
     0.0000       0.0       0.0  0.0130   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0030   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.1900     950.0     840.0  0.0125   0   0.00 0.00000 0.00000  #  13   1 Gypsum plasterboard
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0125   0   0.00 0.00000 0.00000  #       3 Gypsum plasterboard
     0.1530     614.5    1630.0  0.0050   0   0.00 0.00000 0.00000  #  14   1 1.375in-Solid-Core
     0.1900     950.0     840.0  0.0125   0   0.00 0.00000 0.00000  #  15   1 Gypsum plasterboard
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0125   0   0.00 0.00000 0.00000  #       3 Gypsum plasterboard
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #  16   1 Outer leaf brk
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1500     800.0    2093.0  0.0110   0   0.00 0.00000 0.00000  #       3 Chipboard
     0.0400      12.0     840.0  0.1400   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1500     700.0    1420.0  0.0120   0   0.00 0.00000 0.00000  #       5 Plywood 700d
     0.1500     560.0    2500.0  0.0170   0   0.00 0.00000 0.00000  #  17   1 Plywood
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       2 AIR
     0.0400      12.0     840.0  0.1400   0   0.00 0.00000 0.00000  #       3 Glass Fibre Quilt
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       4 Flooring
     0.0600     160.0    2500.0  0.0150   0   0.00 0.00000 0.00000  #       5 Synthetic carpet
*tmc YES                                        # optical properties:
   3  DCF7671_06nb                              # layers in tmc type 1
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
   1  SC_fictit                                 # layers in tmc type 2
  0.998  0.987  0.986  0.985  0.984  0.990      # transmission @ 5 angles & visible tr.
  0.001  0.001  0.001  0.001  0.001             # for each layer absorption @ 5 angles
   0                                            # no alternative optics
