*Constructions 2.1                              # thermophysical properties of Support1
*date Wed Sep  8 12:44:26 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     4     1   0.90   0.90   0.65   0.70   0    #   1  WWall        extern_wall
     4     1   0.90   0.90   0.65   0.70   0    #   2  NWall        extern_wall
     4     1   0.90   0.90   0.65   0.70   0    #   3  EWall        extern_wall
     4     1   0.90   0.90   0.65   0.70   0    #   4  SWall        extern_wall
     4     1   0.90   0.90   0.65   0.70   0    #   5  Ceiling      extern_wall
     4     0   0.91   0.90   0.65   0.85   0    #   6  Floor        floor_1
     1     0   0.12   0.12   0.20   0.20   0    #   7  Pyranometer  pyranometer
# air gap layer positions and restances
  3  0.170                                      # for WWall
  3  0.170                                      # and for NWall
  3  0.170                                      # and for EWall
  3  0.170                                      # and for SWall
  3  0.170                                      # and for Ceiling
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   1   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 Glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 Breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   2   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 Glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 Breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   3   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 Glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 Breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   4   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 Glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 Breeze block
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   5   1 Lt brown brick
     0.0400     250.0     840.0  0.0750   0   0.00 0.00000 0.00000  #       2 Glasswool
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     0.4400    1500.0     650.0  0.1000   0   0.00 0.00000 0.00000  #       4 Breeze block
     1.2800    1460.0     879.0  0.1000   0   0.00 0.00000 0.00000  #   6   1 Common_earth
     2.9000    2650.0     900.0  0.1000   0   0.00 0.00000 0.00000  #       2 Red granite
     1.4000    2100.0     653.0  0.0500   0   0.00 0.00000 0.00000  #       3 Heavy mix concrete
     1.4000    2100.0     650.0  0.0500   0   0.00 0.00000 0.00000  #       4 Cement screed
    50.0000    7800.0     502.0  0.0010   0   0.00 0.00000 0.00000  #   7   1 Steel
*tmc NONE                                       # all surfaces are opaque
