*Constructions 2.1                              # thermophysical properties of hungCeiling
*date Wed Sep  8 12:40:37 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     3     0   0.22   0.22   0.20   0.20   0    #   1  panelCW      dummy_pnls
     1     0   0.90   0.90   0.25   0.25   0    #   2  Wall-2       mass_part
     1     0   0.90   0.90   0.25   0.25   0    #   3  Wall-3       mass_part
     1     0   0.90   0.90   0.25   0.25   0    #   4  Wall-4       mass_part
     5     1   0.12   0.90   0.20   0.60   0    #   5  Ceil         susp_floor
     1     0   0.91   0.91   0.50   0.50   0    #   6  hungCeil     susp_ceil
# air gap layer positions and restances
  3  0.170                                      # for Ceil
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #   1   1 Aluminium
     0.0400      12.0     840.0  0.0800   0   0.00 0.00000 0.00000  #       2 Glass Fibre Quilt
   210.0000    2700.0     880.0  0.0030   0   0.00 0.00000 0.00000  #       3 Aluminium
     0.5100    1400.0    1000.0  0.2400   0   0.00 0.00000 0.00000  #   2   1 Block white ptd inner (3% mc)
     0.5100    1400.0    1000.0  0.2400   0   0.00 0.00000 0.00000  #   3   1 Block white ptd inner (3% mc)
     0.5100    1400.0    1000.0  0.2400   0   0.00 0.00000 0.00000  #   4   1 Block white ptd inner (3% mc)
     0.0600     186.0    1360.0  0.0060   0   0.00 0.00000 0.00000  #   5   1 Wilton
     0.1500     800.0    2093.0  0.0190   0   0.00 0.00000 0.00000  #       2 Chipboard
     0.0000       0.0       0.0  0.0500   0   0.00 0.00000 0.00000  #       3 AIR
     1.4000    2100.0     653.0  0.1400   0   0.00 0.00000 0.00000  #       4 Heavy mix concrete
    50.0000    7800.0     502.0  0.0040   0   0.00 0.00000 0.00000  #       5 Steel
     0.4200    1200.0     837.0  0.0130   0   0.00 0.00000 0.00000  #   6   1 Gypsum plaster
*tmc NONE                                       # all surfaces are opaque
