# thermophysical properties of zone3 defined in ../zones/zone3_VBD.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|number &  name   | database name 
     4,     1  #   1 Wall-1       extern_wall
     4,     1  #   2 Wall-2       extern_wall
     4,     1  #   3 Wall-3       extern_wall
     1,     0  #   4 Wall-4       partition
     4,     1  #   5 Top-5        extern_wall
     4,     1  #   6 Base-6       extern_wall
     5,     2  #   7 window6      VBD_glz_glz
     5,     2  #   8 window7      VBD2_glz_glz
# air gap position & resistance for surface   1
  3,   0.170,
# air gap position & resistance for surface   2
  3,   0.170,
# air gap position & resistance for surface   3
  3,   0.170,
# air gap position & resistance for surface   5
  3,   0.170,
# air gap position & resistance for surface   6
  3,   0.170,
# air gap position & resistance for surface   7
  2,   0.001, 4,   0.001,
# air gap position & resistance for surface   8
  2,   0.001, 4,   0.001,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     |ness(m) |type|  temp | factor | factor |     |  
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #   1   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #       2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #       3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #       4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #   2   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #       2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #       3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #       4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #   3   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #       2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #       3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #       4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #   4   1
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #   5   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #       2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #       3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #       4
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #   6   1
     0.0400,     250.0,     840.0,  0.0750,   0,   0.00, 0.00000, 0.00000  #       2
     0.0000,       0.0,       0.0,  0.0500,   0,   0.00, 0.00000, 0.00000  #       3
     0.4400,    1500.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #       4
   100.0000,    1000.0,     750.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #   7   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #       2
     1.0000,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #       3
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #       4
     1.0000,    2500.0,     750.0,  0.0057,   0,   0.00, 0.00000, 0.00000  #       5
   100.0000,    1000.0,     750.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #   8   1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #       2
     1.0000,    2500.0,     750.0,  0.0060,   0,   0.00, 0.00000, 0.00000  #       3
     0.0000,       0.0,       0.0,  0.0100,   0,   0.00, 0.00000, 0.00000  #       4
     1.0000,    2500.0,     750.0,  0.0057,   0,   0.00, 0.00000, 0.00000  #       5
# for each surface: inside face emissivity
 0.9000,0.9000,0.9000,0.9000,0.9000,0.9000,0.001000,0.001000
# for each surface: outside face emissivity
 0.9000,0.9000,0.9000,0.9000,0.9000,0.9000,0.001000,0.001000
# for each surface: inside face solar absorptivity
 0.6500,0.6500,0.6500,0.7000,0.6500,0.6500,0.001000,0.001000
# for each surface: outside face solar absorptivity
 0.7000,0.7000,0.7000,0.7000,0.7000,0.7000,0.001000,0.001000
