# thermophysical properties of secondfloor defined in ../zones/secondfloor.con
# no of |air |surface(from geo)| multilayer construction
# layers|gaps|  no.  name      | database name 
     5,     1  #  1 2nd_rt_side  ccht_wall   
     5,     1  #  2 2nd_front    ccht_wall   
     5,     1  #  3 2ns_l_side   ccht_wall   
     5,     1  #  4 2nd_back     ccht_wall   
     3,     0  #  5 2nd_ceiling  ceiling     
     4,     1  #  6 2nd_floor    floors      
     3,     1  #  7 w_bedrm2     ccht_window 
     3,     1  #  8 w_bathroom   ccht_window 
     3,     1  #  9 w_master     ccht_window 
     3,     1  # 10 w_bdroom3    ccht_window 
     3,     1  # 11 w_bedroom4   ccht_window 
     3,     1  # 12 w_bathrom2   ccht_window 
     3,     1  # 13 stair_north  int_partitn 
     1,     0  # 14 stair_east   fictitious  
     3,     1  # 15 stair_south  int_partitn 
     5,     1  # 16 2nd_rt_side2 ccht_wall   
     5,     1  # 17 flr_abv_gar  exp_flr_r   
# air gap position & resistance for surface  1
  2,   0.170,
# air gap position & resistance for surface  2
  2,   0.170,
# air gap position & resistance for surface  3
  2,   0.170,
# air gap position & resistance for surface  4
  2,   0.170,
# air gap position & resistance for surface  6
  3,   0.170,
# air gap position & resistance for surface  7
  2,   0.341,
# air gap position & resistance for surface  8
  2,   0.341,
# air gap position & resistance for surface  9
  2,   0.341,
# air gap position & resistance for surface 10
  2,   0.341,
# air gap position & resistance for surface 11
  2,   0.341,
# air gap position & resistance for surface 12
  2,   0.341,
# air gap position & resistance for surface 13
  2,   0.170,
# air gap position & resistance for surface 15
  2,   0.170,
# air gap position & resistance for surface 16
  2,   0.170,
# air gap position & resistance for surface 17
  2,   0.170,
# conduc-  |  density | specific | thick- |dpnd|  ref. |  temp. |moisture| surf|lyr
# tivity   |          | heat     | ness(m)|type|  temp | factor | factor |     |  
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  1  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1500,     800.0,    2093.0,  0.0110,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,      16.0,     840.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     4
     0.1500,     700.0,    1420.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     5
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  2  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1500,     800.0,    2093.0,  0.0110,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,      16.0,     840.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     4
     0.1500,     700.0,    1420.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     5
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  3  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1500,     800.0,    2093.0,  0.0110,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,      16.0,     840.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     4
     0.1500,     700.0,    1420.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     5
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #  4  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1500,     800.0,    2093.0,  0.0110,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,      16.0,     840.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     4
     0.1500,     700.0,    1420.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     5
     0.1900,     950.0,     840.0,  0.0127,   0,   0.00, 0.00000, 0.00000  #  5  1
     0.1100,     480.0,    1050.0,  0.2500,   0,   0.00, 0.00000, 0.00000  #     2
     0.1500,     700.0,    1420.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     3
     0.0600,     160.0,    2500.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #  6  1
     0.1400,     600.0,    1210.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     3
     0.1500,     560.0,    2500.0,  0.0170,   0,   0.00, 0.00000, 0.00000  #     4
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  7  1
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  8  1
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #  9  1
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 10  1
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 11  1
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  # 12  1
     0.0000,       0.0,       0.0,  0.0130,   0,   0.00, 0.00000, 0.00000  #     2
     0.7600,    2710.0,     837.0,  0.0030,   0,   0.00, 0.00000, 0.00000  #     3
     0.1900,     950.0,     840.0,  0.0125,   0,   0.00, 0.00000, 0.00000  # 13  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1900,     950.0,     840.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #     3
    20.0000,      10.0,      10.0,  0.0050,   0,   0.00, 0.00000, 0.00000  # 14  1
     0.1900,     950.0,     840.0,  0.0125,   0,   0.00, 0.00000, 0.00000  # 15  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1900,     950.0,     840.0,  0.0125,   0,   0.00, 0.00000, 0.00000  #     3
     0.9600,    2000.0,     650.0,  0.1000,   0,   0.00, 0.00000, 0.00000  # 16  1
     0.0000,       0.0,       0.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     2
     0.1500,     800.0,    2093.0,  0.0110,   0,   0.00, 0.00000, 0.00000  #     3
     0.0400,      16.0,     840.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     4
     0.1500,     700.0,    1420.0,  0.0120,   0,   0.00, 0.00000, 0.00000  #     5
     0.1500,     560.0,    2500.0,  0.0170,   0,   0.00, 0.00000, 0.00000  # 17  1
     0.0000,       0.0,       0.0,  0.1000,   0,   0.00, 0.00000, 0.00000  #     2
     0.0400,      16.0,     840.0,  0.1400,   0,   0.00, 0.00000, 0.00000  #     3
     0.1400,     600.0,    1210.0,  0.0250,   0,   0.00, 0.00000, 0.00000  #     4
     0.0600,     160.0,    2500.0,  0.0150,   0,   0.00, 0.00000, 0.00000  #     5
# for each surface: inside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.90000,0.90000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.91000,0.99000,0.91000,0.90000,0.90000
# for each surface: outside face emissivity
 0.90000,0.90000,0.90000,0.90000,0.91000,0.90000,0.83000,0.83000,0.83000,0.83000,0.83000,0.83000,0.91000,0.99000,0.91000,0.90000,0.90000
# for each surface: inside face solar absorptivity
 0.65000,0.65000,0.65000,0.65000,0.65000,0.65000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.50000,0.0100000,0.50000,0.65000,0.65000
# for each surface: outside face solar absorptivity
 0.93000,0.93000,0.93000,0.93000,0.50000,0.65000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.0500000,0.50000,0.0100000,0.50000,0.93000,0.65000
