*Constructions 2.1                              # thermophysical properties of basement
*date Wed Sep  8 12:42:01 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     2     0   0.91   0.90   0.50   0.65   0    #   1  Surf-1       foundation_
     2     0   0.91   0.90   0.50   0.65   0    #   2  Surf-2       foundation_
     2     0   0.91   0.90   0.50   0.65   0    #   3  Surf-5       foundation_
     2     0   0.91   0.90   0.50   0.65   0    #   4  Surf-6       foundation_
     4     1   0.90   0.90   0.65   0.65   0    #   5  to_upstairs  floors_r
     1     0   0.90   0.90   0.65   0.65   0    #   6  floor_slab   slab_floor
     2     0   0.91   0.90   0.50   0.65   0    #   7  Surf-7       foundation_
     2     0   0.91   0.90   0.50   0.65   0    #   8  Surf-8       foundation_
# air gap layer positions and restances
  2  0.170                                      # for to_upstairs
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.3800    1200.0     653.0  0.2000   0   0.00 0.00000 0.00000  #   1   1 Light mix
     0.1900     950.0     840.0  0.0135   0   0.00 0.00000 0.00000  #       2 Gypsum plasterboard
     0.3800    1200.0     653.0  0.2000   0   0.00 0.00000 0.00000  #   2   1 Light mix
     0.1900     950.0     840.0  0.0135   0   0.00 0.00000 0.00000  #       2 Gypsum plasterboard
     0.3800    1200.0     653.0  0.2000   0   0.00 0.00000 0.00000  #   3   1 Light mix
     0.1900     950.0     840.0  0.0135   0   0.00 0.00000 0.00000  #       2 Gypsum plasterboard
     0.3800    1200.0     653.0  0.2000   0   0.00 0.00000 0.00000  #   4   1 Light mix
     0.1900     950.0     840.0  0.0135   0   0.00 0.00000 0.00000  #       2 Gypsum plasterboard
     0.1500     560.0    2500.0  0.0170   0   0.00 0.00000 0.00000  #   5   1 Plywood
     0.0000       0.0       0.0  0.1000   0   0.00 0.00000 0.00000  #       2 AIR
     0.1400     600.0    1210.0  0.0250   0   0.00 0.00000 0.00000  #       3 Flooring
     0.0600     160.0    2500.0  0.0150   0   0.00 0.00000 0.00000  #       4 Synthetic carpet
     0.3800    1200.0     653.0  0.2500   0   0.00 0.00000 0.00000  #   6   1 Light mix
     0.3800    1200.0     653.0  0.2000   0   0.00 0.00000 0.00000  #   7   1 Light mix
     0.1900     950.0     840.0  0.0135   0   0.00 0.00000 0.00000  #       2 Gypsum plasterboard
     0.3800    1200.0     653.0  0.2000   0   0.00 0.00000 0.00000  #   8   1 Light mix
     0.1900     950.0     840.0  0.0135   0   0.00 0.00000 0.00000  #       2 Gypsum plasterboard
*tmc NONE                                       # all surfaces are opaque
