*Constructions 2.1                              # thermophysical properties of attic
*date Wed Sep  8 12:30:27 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     2     0   0.90   0.90   0.65   0.90   0    #   1  Southwall    roof
     2     0   0.90   0.90   0.65   0.90   0    #   2  eastwall     roof
     2     0   0.90   0.90   0.65   0.90   0    #   3  northwall    roof
     2     0   0.90   0.90   0.65   0.90   0    #   4  westwall     roof
     2     0   0.90   0.91   0.30   0.50   0    #   5  floor-main   ceiling_inv
     2     0   0.90   0.91   0.30   0.50   0    #   6  floor-garge  ceiling_inv
# air gap layer positions and restances
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.1900     960.0     837.0  0.0050   0   0.00 0.00000 0.00000  #   1   1 Roofing felt
     0.1500     700.0    1420.0  0.0130   0   0.00 0.00000 0.00000  #       2 Plywood 700d
     0.1900     960.0     837.0  0.0050   0   0.00 0.00000 0.00000  #   2   1 Roofing felt
     0.1500     700.0    1420.0  0.0130   0   0.00 0.00000 0.00000  #       2 Plywood 700d
     0.1900     960.0     837.0  0.0050   0   0.00 0.00000 0.00000  #   3   1 Roofing felt
     0.1500     700.0    1420.0  0.0130   0   0.00 0.00000 0.00000  #       2 Plywood 700d
     0.1900     960.0     837.0  0.0050   0   0.00 0.00000 0.00000  #   4   1 Roofing felt
     0.1500     700.0    1420.0  0.0130   0   0.00 0.00000 0.00000  #       2 Plywood 700d
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #   5   1 Gypsum plasterboard
     0.0400     250.0     840.0  0.3000   0   0.00 0.00000 0.00000  #       2 Glasswool
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #   6   1 Gypsum plasterboard
     0.0400     250.0     840.0  0.3000   0   0.00 0.00000 0.00000  #       2 Glasswool
*tmc NONE                                       # all surfaces are opaque
