*Constructions 2.1                              # thermophysical properties of main
*date Wed Sep  8 12:30:57 2021                  # latest file modification
# layers|air | emissivity |absorptivity| tmc | surface|surface     |construction 
#       |gaps|inside other|inside other|index| index  |name        |name 
     5     1   0.91   0.90   0.50   0.70   0    #   1  Southwall    extern_wall
     5     1   0.91   0.90   0.50   0.70   0    #   2  eastwall     extern_wall
     3     0   0.91   0.91   0.22   0.22   0    #   3  garge-s      internl_wal
     3     0   0.91   0.91   0.22   0.22   0    #   4  garge-w      internl_wal
     5     1   0.91   0.90   0.50   0.70   0    #   5  northwall    extern_wall
     5     1   0.91   0.90   0.50   0.70   0    #   6  westwall     extern_wall
     2     0   0.91   0.90   0.50   0.30   0    #   7  ceiling      ceiling
     5     0   0.91   0.90   0.65   0.60   0    #   8  floor        slabONgrade
     3     1   0.83   0.83   0.05   0.05   1    #   9  win-patio    d_glz
     3     1   0.83   0.83   0.05   0.05   1    #  10  win-mbr      d_glz
     1     0   0.90   0.90   0.60   0.60   0    #  11  ext-door     ext-door
     1     0   0.90   0.90   0.65   0.65   0    #  12  garage-idor  int_doors
     3     1   0.83   0.83   0.05   0.05   1    #  13  win-bedr     d_glz
# air gap layer positions and restances
  2  0.170                                      # for Southwall
  2  0.170                                      # and for eastwall
  2  0.170                                      # and for northwall
  2  0.170                                      # and for westwall
  2  0.170                                      # and for win-patio
  2  0.170                                      # and for win-mbr
  2  0.170                                      # and for win-bedr
# layer thermophysical properties
# conduc-  | density |specific | thick- |dpnd|ref.| temp. |moisture|surface|layer
# tivity   |         |heat     |ness(m) |type|temp|factor | factor |       |  
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   1   1 Lt brown brick
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #       3 Gypsum plasterboard
     0.0400      12.0     840.0  0.0890   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #       5 Gypsum plasterboard
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   2   1 Lt brown brick
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #       3 Gypsum plasterboard
     0.0400      12.0     840.0  0.0890   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #       5 Gypsum plasterboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #   3   1 White ptd Gypboard
     0.0400      12.0     840.0  0.0890   0   0.00 0.00000 0.00000  #       2 Glass Fibre Quilt
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       3 White ptd Gypboard
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #   4   1 White ptd Gypboard
     0.0400      12.0     840.0  0.0890   0   0.00 0.00000 0.00000  #       2 Glass Fibre Quilt
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       3 White ptd Gypboard
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   5   1 Lt brown brick
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #       3 Gypsum plasterboard
     0.0400      12.0     840.0  0.0890   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #       5 Gypsum plasterboard
     0.9600    2000.0     650.0  0.1000   0   0.00 0.00000 0.00000  #   6   1 Lt brown brick
     0.0000       0.0       0.0  0.0250   0   0.00 0.00000 0.00000  #       2 AIR
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #       3 Gypsum plasterboard
     0.0400      12.0     840.0  0.0890   0   0.00 0.00000 0.00000  #       4 Glass Fibre Quilt
     0.1900     950.0     840.0  0.0127   0   0.00 0.00000 0.00000  #       5 Gypsum plasterboard
     0.0400     250.0     840.0  0.3000   0   0.00 0.00000 0.00000  #   7   1 Glasswool
     0.1900     950.0     840.0  0.0130   0   0.00 0.00000 0.00000  #       2 Gypsum plasterboard
     0.3600    1840.0     840.0  0.1000   0   0.00 0.00000 0.00000  #   8   1 Gravel
     0.0400     100.0     750.0  0.0500   0   0.00 0.00000 0.00000  #       2 Expanded PVC
     0.3800    1200.0     653.0  0.0380   0   0.00 0.00000 0.00000  #       3 Light mix concrete
     0.3800    1200.0     653.0  0.0380   0   0.00 0.00000 0.00000  #       4 Light mix concrete
     0.1400     600.0    1210.0  0.0190   0   0.00 0.00000 0.00000  #       5 flooring
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #   9   1 Plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  10   1 Plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 Plate glass
     0.0400     160.0    1888.0  0.0250   0   0.00 0.00000 0.00000  #  11   1 Cork board
     0.1900     700.0    2390.0  0.0250   0   0.00 0.00000 0.00000  #  12   1 Oak (radial)
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #  13   1 Plate glass
     0.0000       0.0       0.0  0.0120   0   0.00 0.00000 0.00000  #       2 AIR
     0.7600    2710.0     837.0  0.0060   0   0.00 0.00000 0.00000  #       3 Plate glass
*tmc YES                                        # optical properties:
   3  DCF7671_06nb                              # layers in tmc type 1
  0.611  0.583  0.534  0.384  0.170  0.760      # transmission @ 5 angles & visible tr.
  0.157  0.172  0.185  0.201  0.202             # for each layer absorption @ 5 angles
  0.001  0.002  0.003  0.004  0.005
  0.117  0.124  0.127  0.112  0.077
   0                                            # no alternative optics
